    var cartoes = C.cartoes(rd.trechos.map(function (l, i) {
      var t = r.trechos[i];
      return { href: '#/duto/' + i, titulo: l.id || '(sem ID)', sub: l.descricao, destaque: ok && !!noCaminho[ch(l.id)],
        valores: [dimCartao(l)].concat(t ? [{ r: 'Vazão', v: n(t.qM3h, 1), u: 'm³/h' }, { r: 'v', v: n(t.v, 2), u: 'm/s' }, { r: 'ΔP acum.', v: n(t.acumulado, 2), u: 'Pa' }] : []),
        situacao: t ? X.seloSituacaoAr(t) + (ok && t.boca && critica(r, t) ? ' <span class="selo calc">crítica</span>' : '') + avisosCurtos(t) : '' };
    }));
    var ids = {}, lista = '';
    rd.trechos.forEach(function (t) { var k = ch(t.id); if (k !== '' && !ids[k]) { ids[k] = true; lista += '<option value="' + esc(t.id) + '">'; } });

    var avisos = (V.motivoQ && c.trechos ? '<li><b>Ventilador:</b> vazão sem valor: ' + esc(V.motivoQ) + '.</li>' : '') +
      (V.motivoP && c.trechos ? '<li><b>Ventilador:</b> pressão total sem valor: ' + esc(V.motivoP) + '.</li>' : '') +
      r.avisos.map(function (a) { return '<li><b>Rede:</b> ' + esc(a.texto) + '</li>'; }).join('');
    var tAr = r.ar.tAr;
    return '<div class="rede">' + cab +
      '<div class="acoes barra-tab barra-rede">' +
        C.seletor({ id: 'sel-rede', rotulo: 'Rede de ar', valor: String(ri), acaoSel: 'rede-sel',
                    opcoes: redes.map(function (y, j) { return { v: String(j), t: (y.id || '(sem ID)') + (y.descricao ? ' · ' + y.descricao : '') }; }) }) +
        '<button type="button" class="botao" data-acao="rede-nova">Criar rede de ar</button>' +
        '<button type="button" class="botao" data-acao="rede-dup">Duplicar a rede</button>' +
        '<button type="button" class="botao perigo" data-acao="rede-del">Excluir a rede</button>' +
        '<span class="fraco">rede ' + (ri + 1) + ' de ' + redes.length + '</span></div>' +
      '<div class="cartao"><h2>Dados da rede</h2>' + dados +
        '<p class="fraco" style="margin-top:10px">O ΔT de insuflamento e o vazamento admissível não têm padrão: são dados do projeto. O vazamento entra só na vazão do ventilador; os trechos são dimensionados sem ele. ' +
        'Efeito do sistema e filtro saturado: vazio vale 0 Pa.</p>' +
        '<div class="sub" data-g="equipamento"><h3>Equipamento existente (opcional)</h3><div class="grade">' + campoR('qEquip') + campoR('pDisp') + '</div>' +
          X.comparaEquipAr(r, false) + '</div></div>' +
      C.bloco('arVaz', '·', 'Vazamento admissível: valores de referência', 'NBR 16401-1:2024, Tabela 2: 5 % ou 2 % da vazão, conforme o tipo de sistema', numero(V.vazamentoPct) ? f.campo(V.vazamentoPct, 1) : '—', '% em uso', function () {
        return X.tabelaLeitura('leitura', [
          { t: 'Tipo de sistema', v: function (l) { return esc(l.tipo); } },
          { t: 'Pressão de trabalho<br>Pa', num: true, v: function (l) { return esc(String(l.pressao)); } },
          { t: 'Vazamento admissível<br>% da vazão', num: true, v: function (l) { return esc(String(l.pcv)); } },
          { t: 'Área ensaiada<br>%', num: true, v: function (l) { return esc(String(l.areaEnsaiada)); } }
        ], TA.vazamento) + '<p class="nota-tab">' + X.seloFonte((TA.vazamento[0] || {}).fonte) + ' A escolha da linha é do projetista: digite o percentual no campo "Vazamento admissível" da rede.</p>';
      }) +
      (avisos ? '<ul class="lista-avisos" data-g="avisos-rede">' + avisos + '</ul>' : '') +
      (c.dados ? '<p class="msg-tela erro" data-g="aviso-dados-ar">' + X.plural(c.dados, 'trecho com erro de dados', 'trechos com erro de dados') + ': enquanto houver erro de dados, o ventilador e as bocas críticas não valem e não são mostrados.</p>' : '') +
      '<div class="acoes barra-tab"><button type="button" class="botao prim" data-acao="duto-novo">Acrescentar trecho</button>' +
        '<button type="button" class="botao" data-acao="rede-aplicar"' + (aAplicar ? '' : ' disabled') + ' title="Troca a dimensão de cada trecho pela sugerida">Aplicar a sugestão à rede' + (aAplicar ? ' (' + aAplicar + ')' : '') + '</button>' +
        '<span class="fraco" data-g="contagem-ar">' + X.plural(c.trechos, 'trecho', 'trechos') + ' · ' + c.revisar + ' a revisar · ' + c.dados + ' com erro de dados · ' + c.orfas + (c.orfas === 1 ? ' linha órfã' : ' linhas órfãs') + ' · ' +
        X.plural(c.avisos, 'aviso', 'avisos') + '</span></div>' +
      tabela + (nT ? cartoes : '<p class="fraco so-celular" style="margin-top:12px">Nenhum trecho ainda. Comece pelo trecho que sai do ventilador (montante vazio) e escolha o lado.</p>') +
      '<datalist id="lista-ids-ar">' + lista + '</datalist>' +
      (c.orfas ? '<p class="msg-tela alerta">' + X.plural(c.orfas, 'linha órfã', 'linhas órfãs') + ': conexão ou componente de um trecho que não existe mais. ' +
        '<button type="button" class="botao leve" data-acao="orfas-ar-del">Excluir as linhas órfãs</button></p>' : '') +
      (c.trechos ? '<ul class="em-uso-lista" data-g="lados">' + linhaLado(r.lados.insuflamento, met) + linhaLado(r.lados.retorno, met) + '</ul>' : '') +
      '<p class="fraco" style="margin-top:10px">Colunas de fundo cinza são resultados. ΔP do trecho = atrito + conexões + componentes. Linha com a barra lateral faz parte do caminho de uma boca crítica. ' +
        'A coluna "Sugerida" é a menor dimensão padrão que atende ao método (' + (met.modo === 'velocidade' ? 'velocidade do primeiro trecho' : 'perda por metro de ' + f.campo(met.paM, 2) + ' Pa/m') +
        '); passe o ponteiro para ver a velocidade e a perda dela. No retangular, com o "Lado fixo" vazio a sugestão é quadrada; preenchido (a altura que o forro permite, por exemplo), a sugestão mantém essa medida e calcula a outra. Velocidade máxima da classe de ' + n(cri.classePressao, 0) + ' Pa: ' +
        (TA.classe(cri.classePressao) && numero(TA.classe(cri.classePressao).vMax) ? n(TA.classe(cri.classePressao).vMax, 1) + ' m/s' : 'sem limite na tabela') + '. O Enter leva ao campo seguinte.</p>' +
      C.bloco('arRedeT', '·', 'Temperatura do ar própria desta rede', rd.tAr === null ? 'vale a do projeto' : 'própria desta rede', f.campo(tAr, 1), '°C em uso', function () {
        return '<div class="grade g2">' + campoR('tAr', 'opcional; vazio = a temperatura do ar no duto do projeto (' + f.campo(R.dutos.ar.tAr, 1) + ' °C)') +
          C.calculado({ rotulo: 'Massa específica do ar nesta rede', valor: n(r.ar.rho, 4), unidade: 'kg/m³', chave: 'ar.rho.' + ri }) + '</div>';
      }) +
      '<div class="acoes" style="margin-top:16px"><button type="button" class="botao prim" data-acao="resultados-ar">Ver os resultados dos dutos</button></div></div>';
  };

  // ------------------------------------------------------------ Trecho de ar
  T.duto = function (E, U, R) {
    var x = X.redeAr(E, R), G = H.ui.tabela;
    if (!x || !x.e.trechos[U.duto]) { return C.cabeca('Dutos de ar', 'Trecho não encontrado', 'Este trecho não existe mais.') + '<div class="acoes"><a class="botao prim" href="#/dutos">Voltar aos dutos</a></div>'; }
    var ri = x.i, rd = x.e, r = x.r, i = U.duto, t = rd.trechos[i], y = r.trechos[i], nT = rd.trechos.length, chave = ch(t.id);
    var base = 'projeto.ar.redes.' + ri + '.trechos.' + i + '.', baseR = 'projeto.ar.redes.' + ri + '.', met = R.dutos.metodo, cri = R.dutos.criterios, ok = X.validoAr(r);
    var primeira = r.estrutura.primeira[chave] === i, raiz = ch(t.montante) === '', circ = M.secao.circular(t.forma), ladoAB = t.forma === 'retangular' || t.forma === 'oval';
    function campoD(k, notaTxt, extra) {
      var def = CAT.arTrecho[k], cm = base + k, o = { id: X.id(cm), caminho: cm, rotulo: def.rotulo, valor: t[k], unidade: def.un, casas: def.casas, anulavel: true, fonte: def.fonte }, kk, h;
      for (kk in (extra || {})) { o[kk] = extra[kk]; }
      h = C.campo(o);
      if (def.fonte) { h = X.comSelo(h, def.fonte); }
      return notaTxt ? X.comNota(h, nota(notaTxt)) : h;
    }

    // bloco 1: vazão e seção
    var matProjeto = TA.material(cri.material), opMat = CAT.arTrecho.material.ops.map(function (o) { return o.v === '' ? { v: '', t: '(o do projeto)' } : o; });
    var b1 = '<div class="grade">' +
      C.texto({ id: X.id(base + 'id'), caminho: base + 'id', rotulo: 'ID', valor: t.id, nota: 'obrigatório e único na rede' }) +
      C.texto({ id: X.id(base + 'montante'), caminho: base + 'montante', rotulo: 'Trecho a montante', valor: t.montante, dica: 'ventilador', nota: 'vazio = sai do ventilador' }).replace('data-tipo="txt"', 'data-tipo="txt" list="lista-ids-ar"') +
      (raiz || t.lado !== '' ? C.seletor({ id: X.id(base + 'lado'), caminho: base + 'lado', rotulo: 'Lado', valor: t.lado, opcoes: OPS_LADO, nota: raiz ? 'obrigatório no trecho que sai do ventilador' : 'só vale no trecho que sai do ventilador' })
        : '<div class="campo"><span class="rotulo">Lado</span><div class="fraco" data-g="lado">' + esc(NOME_LADO[y.lado] || 'indefinido') + ' (o do trecho que sai do ventilador)</div></div>') +
      C.texto({ id: X.id(base + 'descricao'), caminho: base + 'descricao', rotulo: 'Descrição', valor: t.descricao }) + '</div>' +
      '<div class="sub"><h3>Vazão</h3><div class="grade">' +
        campoD('vazao', 'opcional; tem prioridade' + (y.boca ? ' sobre o calor sensível' : ' sobre a soma dos trechos a jusante')) +
        (y.boca || t.qs !== null ? campoD('qs', y.boca ? 'vira vazão pelo ΔT de insuflamento da rede (' + (numero(rd.dT) ? f.campo(rd.dT, 1) + ' °C' : 'falta informar') + ')' : 'não entra: só vale em boca (trecho sem jusante)') : '') +
        C.calculado({ rotulo: 'Vazão do trecho', valor: n(y.qM3h, 1), unidade: 'm³/h', chave: 'd.' + ri + '.' + i + '.q' }) + '</div>' +
        '<p class="fraco">Origem da vazão: ' + esc(origemVazao(y)) + '.' + (numero(y.qLs) ? ' Em L/s: ' + n(y.qLs, 1) + '.' : '') +
        (numero(y.calorSensivel) ? ' Calor sensível que a boca leva: ' + n(y.calorSensivel, 0) + ' W.' : '') + '</p></div>' +
      '<div class="sub"><h3>Seção</h3><div class="grade">' +
        C.seletor({ id: X.id(base + 'forma'), caminho: base + 'forma', rotulo: 'Forma', valor: t.forma, opcoes: opsForma(), nota: t.forma === '' ? 'sem duto: o trecho só tem componentes (um filtro ou uma serpentina, por exemplo)' : '' }) +
        (circ ? campoD('d', t.forma === 'flexivel' ? 'diâmetro nominal do flexível' : '', { rotulo: 'Diâmetro' }) : '') +
        (ladoAB ? campoD('a', '', { rotulo: t.forma === 'oval' ? 'Eixo maior' : 'Largura' }) + campoD('b', '', { rotulo: t.forma === 'oval' ? 'Eixo menor' : 'Altura' }) +
          campoD('ladoFixo', t.forma === 'oval' ? 'eixo menor que a sugestão mantém; no oval é obrigatório para haver sugestão' : 'altura que a sugestão mantém; vazio = sugestão quadrada') : '') +
        campoD('L', t.forma === '' ? '' : 'vazio ou 0: o trecho só tem conexões e componentes') +
        (t.forma !== '' && t.forma !== 'flexivel' ? C.seletor({ id: X.id(base + 'material'), caminho: base + 'material', rotulo: 'Material', valor: t.material, opcoes: opMat, nota: t.material === '' ? 'em uso, o do projeto: ' + (matProjeto ? matProjeto.nome : cri.material) : '' }) : '') +
        (t.forma !== '' ? campoD('epsManual', 'em uso: ' + (y.eps === null ? '—' : f.campo(y.eps, 3) + ' mm') + (y.origemEps ? ' (' + esc(y.origemEps) + ')' : '')) : '') +
        (t.forma === 'flexivel' ? campoD('paMFab', 'do catálogo, para o duto esticado; vazio = o app estima (ε de ' + (y.eps === null ? '0,9' : f.campo(y.eps, 1)) + ' mm)') +
          campoD('compressao', 'em uso: ' + f.campo(t.compressao === null ? 0 : t.compressao, 0) + ' %' + (t.compressao === null ? ' (vazio = esticado)' : '') + (numero(y.pdcf) ? ' · fator de correção ' + n(y.pdcf, 3) : '')) : '') + '</div>' +
        (y.fonteEps && t.forma !== '' ? '<p class="nota-tab"><b>Rugosidade em uso:</b> ' + f.campo(y.eps, 3) + ' mm (' + esc(y.origemEps) + '). ' + X.seloFonte(y.fonteEps) + '</p>' : '') + '</div>';

    // bloco 2: conexões
    var dSing = CAT.arSingularidade, linhasS = [], baseS = baseR + 'singularidades', MC = M.curvas, retOval = t.forma === 'retangular' || t.forma === 'oval';
    rd.singularidades.forEach(function (s, j) { if (chave !== '' && ch(s.trecho) === chave) { linhasS.push({ i: j, l: s }); } });
    // curvas (v0.9.0, TC2 e TC3): a lista de peças segue a forma do trecho; ângulo, raio e lado só com curva
    function curvaDe(l) { return MC.peca(l.peca); }
    function raioEmUso(l) { var p = curvaDe(l); return numero(l.raio) ? l.raio : (p ? p.raioPadrao : null); }
    function igual(a, b) { return numero(a) && numero(b) && Math.abs(a - b) < 1e-9; }
    function opsAngulo(l) {
      var p = curvaDe(l), L = [{ v: '', t: '90° (em uso)' }];
      if (l.angulo === 90) { L.push({ v: '90', t: '90°' }); }
      if (p && MC.angulos(p, raioEmUso(l)).indexOf(45) >= 0) { L.push({ v: '45', t: '45°' }); }
      return L;
    }
    function opsRaio(l) {
      var p = curvaDe(l), L;
      if (!p || !p.raio) { return [{ v: '', t: '—' }]; }
      L = [{ v: '', t: MC.rotuloRaio(TA, p, p.raioPadrao) + ' (em uso)' }];
      MC.raios(TA, p).forEach(function (r) { if (!igual(r, p.raioPadrao) || igual(l.raio, r)) { L.push({ v: String(r), t: MC.rotuloRaio(TA, p, r) }); } });
      return L;
    }
    function opsLadoCurva(l) { return [{ v: '', t: 'Largura (em uso)' }].concat(l.ladoCurva === 'largura' ? [{ v: 'largura', t: 'Largura' }] : [], [{ v: 'altura', t: 'Altura' }]); }
    function figuraCurva(p, raio) {
      var FG = H.dados.figurasCurvas, fg = FG && FG[MC.figura(p, raio)];
      if (!fg) { return ''; }
      return '<figure class="fig-curva"><img src="' + fg.src + '" width="' + fg.largura + '" height="' + fg.altura + '" alt="' + esc('Figura da peça ' + p.tabela + ': ' + p.nome) + '">' +
        '<figcaption class="fraco">' + esc(MC.legenda(p, fg.pagina)) + '</figcaption></figure>';
    }
    var tabS = G.montar({
      id: 'tab-sing', base: baseS, linhas: linhasS, cat: dSing,
      colunas: [
        { t: 'Descrição', k: 'descricao', tipo: 'txt', w: 150 },
        { t: 'Peça', k: 'peca', tipo: 'sel', w: 220, opcoes: function () { return dSing.peca.ops.filter(function (o) { return !o.formas || o.formas.indexOf(t.forma) >= 0; }); } },
        { t: 'Ângulo', k: 'angulo', tipo: 'sel', numerico: true, w: 86, opcoes: opsAngulo, so: function (l) { return !!curvaDe(l) || l.angulo !== null; } },
        { t: 'Raio', k: 'raio', tipo: 'sel', numerico: true, w: 150, opcoes: opsRaio, so: function (l) { var p = curvaDe(l); return !!(p && p.raio) || l.raio !== null; } },
        { t: 'Lado que curva', k: 'ladoCurva', tipo: 'sel', w: 96, opcoes: opsLadoCurva, so: function (l) { return (!!curvaDe(l) && retOval) || l.ladoCurva !== ''; } },
        { t: 'Lado da peça', k: 'ladoPeca', tipo: 'sel', w: 116, opcoes: function () { return [{ v: '', t: '— escolha —' }, { v: 'principal', t: 'Passagem direta' }, { v: 'ramal', t: 'Ramal' }]; }, so: function (l) { return (l.peca !== '' && !curvaDe(l)) || l.ladoPeca !== ''; } },
        { t: 'C digitado', k: 'c', tipo: 'num', w: 70 },
        { t: 'Qtd.', k: 'qtd', tipo: 'num', w: 48, dica: '1' },
        { t: 'Observação', k: 'obs', tipo: 'txt', w: 120 }
      ],
      resultados: [
        { t: 'C em uso', w: 76, num: true, v: function (s) { return s.c === null ? '<span class="sit dados">' + (s.peca !== '' && !s.curva && s.ladoPeca === '' ? 'escolha o lado' : 'sem coeficiente') + '</span>' : n(s.c, 3); } },
        { t: 'C total', w: 60, num: true, v: function (s) { return n(s.cTotal, 3); } },
        { t: 'ΔP<br>Pa', w: 60, num: true, v: function (s) { return n(s.dp, 2); } },
        { t: 'Fonte do C', w: 96, v: function (s) { return s.origemC === 'informado' ? C.selo('alterado', 'informado', 'Coeficiente informado pelo projetista') : (s.fonte ? X.seloFonte(s.fonte) : '—'); } }
      ],
      res: function (j) { return r.singularidades[j]; },
      acoes: function (j) { return '<button type="button" class="mini perigo" data-acao="sing-del" data-i="' + j + '" title="Excluir a conexão" aria-label="Excluir a conexão">×</button>'; },
      // celular (TC4): a figura da curva dentro da conexão aberta
      extra: function (x) { var p = curvaDe(x.l); return p ? figuraCurva(p, raioEmUso(x.l)) : ''; },
      vazio: 'Nenhuma conexão neste trecho.',
      // celular: campos empilhados (R4) e cada conexão recolhida na linha-resumo, como as conexões da água (R5,
      // estendido às conexões pelo Francisco na M2); uma aberta por vez (U.singAberta)
      empilha: true, acaoResumo: 'sing-abrir', aberta: function (j) { return U.singAberta === j; },
      resumo: function (x, s) {
        var peca = x.l.peca === '' ? null : dSing.peca.ops.filter(function (o) { return o.v === x.l.peca; })[0];
        return '<span class="resumo-tit">' + esc(x.l.descricao || (peca ? peca.t : '') || '(sem descrição)') + '</span><span class="resumo-vals num">' +
          '<span><small>Qtd.</small>' + (x.l.qtd === null ? '1' : f.campo(x.l.qtd, dSing.qtd.casas)) + '</span>' +
          (s && s.c === null ? '<span class="sit dados">' + (s.peca !== '' && !s.curva && s.ladoPeca === '' ? 'escolha o lado' : 'sem coeficiente') + '</span>' : '<span><small>C total</small>' + (s ? n(s.cTotal, 3) : '—') + '</span>') +
          '<span><small>ΔP</small>' + (s ? n(s.dp, 2) : '—') + ' Pa</span></span>';
      }
    });
    // computador (TC4): abaixo da tabela, a figura de cada peça de curva usada no trecho (uma vez cada)
    var figsVistas = {}, figs = '';
    linhasS.forEach(function (x) {
      var p = curvaDe(x.l), k = p ? MC.figura(p, raioEmUso(x.l)) : '';
      if (p && !figsVistas[k]) { figsVistas[k] = true; figs += figuraCurva(p, raioEmUso(x.l)); }
    });
    if (figs) { tabS += '<div class="figs-curvas so-computador">' + figs + '</div>'; }
    var b2 = tabS + '<div class="acoes barra-tab"><button type="button" class="botao" data-acao="sing-nova" data-i="' + i + '"' + (chave !== '' ? '' : ' disabled') + '>Acrescentar conexão</button>' +
      '<span class="fraco">ΣC = ' + n(y.somaC, 3) + ' · pressão de velocidade = ' + n(y.pv, 2) + ' Pa · ΔP das conexões = ' + n(y.dpSing, 2) + ' Pa</span></div>' +
      '<p class="fraco">Curvas: escolha a peça, o ângulo e o raio, e o C sai das tabelas da ASHRAE. Derivações: escolha uma das Tabelas 10 e 11 e o lado. Transições, a perda de saída e outras peças: lance o C. O C digitado tem prioridade sobre o da tabela. ' +
        'A perda usa a pressão de velocidade deste trecho, com a velocidade real da seção: lance cada peça no trecho a que o coeficiente dela se refere. Quantidade vazia vale 1.</p>' +
      (y.forma === '' && linhasS.length ? '<p class="msg-tela alerta">Trecho sem forma: sem a seção não há pressão de velocidade para as conexões.</p>' : '');

    // bloco 3: componentes
    var linhasC = [], baseC = baseR + 'componentes';
    rd.componentes.forEach(function (s, j) { if (chave !== '' && ch(s.trecho) === chave) { linhasC.push({ i: j, l: s }); } });
    var tabC = G.montar({
      id: 'tab-comp', base: baseC, linhas: linhasC, cat: CAT.arComponente,
      colunas: [
        { t: 'Descrição', k: 'descricao', tipo: 'txt', w: 210 },
        { t: 'Tag ou modelo', k: 'tag', tipo: 'txt', w: 130 },
        { t: 'ΔP de catálogo<br>Pa', k: 'dp', tipo: 'num', w: 90 },
        { t: 'Vazão de catálogo<br>m³/h', k: 'qCat', tipo: 'num', w: 100 },
        { t: 'Observação', k: 'obs', tipo: 'txt', w: 190 }
      ],
      resultados: [
        { t: 'Critério aplicado', w: 220, v: function (s) { return s.dpCat === null ? '<span class="sit dados">sem ΔP</span>' : (s.qCat === null ? 'ΔP de catálogo' : 'ΔP de catálogo × (vazão ÷ vazão de catálogo)²'); } },
        { t: 'ΔP adotado<br>Pa', w: 80, num: true, v: function (s) { return n(s.dp, 2); } }
      ],
      res: function (j) { return r.componentes[j]; },
      acoes: function (j) { return '<button type="button" class="mini perigo" data-acao="comp-del" data-i="' + j + '" title="Excluir o componente" aria-label="Excluir o componente">×</button>'; },
      vazio: 'Nenhum componente neste trecho.',
      empilha: true
    });
    var b3 = tabC + '<div class="acoes barra-tab"><button type="button" class="botao" data-acao="comp-novo" data-i="' + i + '"' + (chave !== '' ? '' : ' disabled') + '>Acrescentar componente</button>' +
      '<span class="fraco">ΔP dos componentes no trecho = ' + n(y.dpComp, 2) + ' Pa</span></div>' +
      '<p class="fraco">Difusor, grelha, registro, atenuador, filtro, serpentina: o ΔP é o do catálogo. Com a vazão de catálogo, o ΔP é corrigido pelo quadrado da razão das vazões.</p>';

    // bloco 4: resultado do trecho (cada valor abre a conta na gaveta)
    function calc(rot, valor, un, k) { return C.calculado({ rotulo: rot, valor: valor, unidade: un, chave: 'd.' + ri + '.' + i + '.' + k }); }
    var classe = TA.classe(cri.classePressao), vMaxC = classe && numero(classe.vMax) ? classe.vMax : null, ruido = TA.limiteRuido(cri.posicaoDuto, cri.nc);
    var limR = ruido ? (circ ? ruido.circular : ruido.retangular) : null, temGeo = numero(y.area);
    var b4 = (y.situacao.indexOf('DADOS') === 0 ? '<p class="msg-tela erro">' + esc(y.situacao) + '. Corrija o dado para ver o resultado deste trecho' + (y.consistencia.indexOf('ciclo') >= 0 ? ' (o montante leva de volta ao próprio trecho)' : '') + '.</p>' : '') +
      (primeira || chave === '' ? '' : '<p class="msg-tela erro">Há outro trecho, antes deste, com o mesmo ID: as conexões e os componentes valem para o primeiro.</p>') +
      '<div class="grade">' +
        (temGeo ? calc('Área da seção', n(y.area, 4), 'm²', 'area') + calc('Diâmetro equivalente De', n(y.de, 1), 'mm', 'de') + calc('Diâmetro hidráulico Dh', n(y.dh, 1), 'mm', 'dh') +
          calc('Velocidade real', n(y.v, 2), 'm/s', 'v') + calc('Pressão de velocidade', n(y.pv, 2), 'Pa', 'pv') + calc('Velocidade no circular equivalente', n(y.ve, 2), 'm/s', 've') +
          calc('Reynolds', n(y.re, 0), y.regime || '', 're') + calc('Fator de atrito f', n(y.f, 5), '', 'f') + calc('Perda por metro', n(y.paM, 2), 'Pa/m', 'paM') +
          calc('ΔP de atrito', n(y.dpAtrito, 2), 'Pa', 'dpAtrito') : '') +
        calc('ΔP das conexões', n(y.dpSing, 2), 'Pa', 'dpSing') + calc('ΔP dos componentes', n(y.dpComp, 2), 'Pa', 'dpComp') +
        calc('ΔP do trecho', n(y.dp, 2), 'Pa', 'dp') + calc('ΔP acumulado', n(y.acumulado, 2), 'Pa', 'acumulado') +
        (y.boca && ok ? calc('Excesso da boca', n(y.excesso, 2), 'Pa', 'excesso') : '') +
        (temGeo ? calc('Superfície de duto', n(y.superficie, 2), 'm²', 'superficie') : '') + '</div>' +
      (y.estimativa && numero(y.paM) ? '<p class="msg-tela alerta">Perda do flexível <b>estimada</b>: sem o dado do fabricante, o app usa a rugosidade de ' + f.campo(y.eps, 1) + ' mm e o fator de correção da compressão.</p>' : '') +
      '<table class="verif"><thead><tr><th>Verificação</th><th class="num">Valor</th><th class="num">Limite</th><th>Resultado</th></tr></thead><tbody>' +
        '<tr><td>Velocidade máxima da classe de pressão de ' + n(cri.classePressao, 0) + ' Pa</td><td class="num">' + n(y.v, 2) + ' m/s</td><td class="num">' + (vMaxC === null ? 'sem limite' : n(vMaxC, 1) + ' m/s') + '</td><td>' +
          (numero(y.v) && vMaxC !== null ? (y.v > vMaxC ? 'acima: REVISAR' : 'OK') : '—') + '</td></tr>' +
        '<tr><td>Perda por metro (aviso)</td><td class="num">' + n(y.paM, 2) + ' Pa/m</td><td class="num">' + f.campo(cri.paMin, 2) + ' a ' + f.campo(cri.paMax, 2) + ' Pa/m</td><td>' +
          (numero(y.paM) && y.L > 0 ? (y.paM < cri.paMin ? 'abaixo da faixa' : (y.paM > cri.paMax ? 'acima da faixa' : 'OK')) : '—') + '</td></tr>' +
        '<tr><td>Velocidade pelo ruído (aviso): ' + esc(ruido ? ruido.posicao : cri.posicaoDuto) + ', NC ' + esc(String(cri.nc)) + ', duto ' + (circ ? 'circular' : 'retangular') + '</td><td class="num">' + n(y.v, 2) + ' m/s</td><td class="num">' +
          (numero(limR) ? n(limR, 1) + ' m/s' : 'sem limite') + '</td><td>' + (numero(y.v) && numero(limR) ? (y.v > limR ? 'acima do recomendado' : 'OK') : '—') + '</td></tr>' +
        (ladoAB ? '<tr><td>Razão de aspecto (aviso)</td><td class="num">' + n(y.aspecto, 2) + '</td><td class="num">até ' + f.campo(cri.aspectoMax, 1) + '</td><td>' + (numero(y.aspecto) ? (y.aspecto > cri.aspectoMax ? 'acima' : 'OK') : '—') + '</td></tr>' : '') +
        '<tr class="total"><td>Situação do trecho</td><td></td><td></td><td>' + X.seloSituacaoAr(y) + '</td></tr></tbody></table>' +
      (y.revisar ? '<p class="msg-tela alerta">' + esc(y.revisar) + '</p>' : '') +
      (y.avisos.length ? '<ul class="avisos">' + y.avisos.map(function (a) { return '<li><b>Aviso:</b> ' + esc(a.texto) + '</li>'; }).join('') + '</ul>' : '');

    // bloco 5: dimensão sugerida
    var s = y.sugestao, ld = r.lados[y.lado], b5;
    if (s) {
      b5 = '<div class="grade">' +
        C.calculado({ rotulo: 'Dimensão sugerida', valor: X.dimAr(t.forma, s.d, s.a, s.b), unidade: 'mm', chave: 'd.' + ri + '.' + i + '.sug' }) +
        C.calculado({ rotulo: 'Velocidade com a sugerida', valor: n(s.v, 2), unidade: 'm/s', chave: 'd.' + ri + '.' + i + '.sug' }) +
        C.calculado({ rotulo: 'Perda por metro com a sugerida', valor: n(s.paM, 2), unidade: 'Pa/m', chave: 'd.' + ri + '.' + i + '.sug' }) + '</div>' +
        '<p class="fraco">Alvo: ' + (numero(s.vAlvo) ? 'velocidade de até ' + f.campo(s.vAlvo, 1) + ' m/s (primeiro trecho do lado)' : n(s.alvo, 2) + ' Pa/m' + (numero(s.deExato) ? ' · diâmetro equivalente exato de ' + n(s.deExato, 1) + ' mm' : '')) +
          ' · diâmetro equivalente da sugerida: ' + n(s.de, 1) + ' mm' + (ladoAB ? ' · razão de aspecto ' + n(s.aspecto, 2) + (s.aspectoAcima ? ' (acima do máximo: aumente o lado fixo)' : '') : '') + '. Dimensão atual: ' + esc(X.dimAr(t.forma, y.d, y.a, y.b)) + ' mm.</p>' +
        '<div class="acoes">' + (X.sugestaoIgual(y) ? '<span class="msg-tela bom" data-g="sug-igual">A dimensão do trecho já é a sugerida.</span>'
          : '<button type="button" class="botao prim" data-acao="duto-aplicar" data-i="' + i + '">Aplicar a sugestão a este trecho</button>') + '</div>';
    } else {
      b5 = '<p class="fraco" data-g="sem-sugestao">Sem dimensão sugerida' + (y.motivoSugestao ? ': ' + esc(y.motivoSugestao) : (ld && ld.motivoAlvo ? ': ' + esc(ld.motivoAlvo) : '')) + '.</p>';
    }

    var ids = {}, lista = '';
    rd.trechos.forEach(function (z, j) { var k = ch(z.id); if (j !== i && k !== '' && !ids[k]) { ids[k] = true; lista += '<option value="' + esc(z.id) + '">'; } });
    return '<div class="rede">' + C.cabeca('Dutos de ar, rede ' + (rd.id || '(sem ID)') + ', trecho ' + (i + 1) + ' de ' + nT, 'Trecho ' + (t.id || '(sem ID)'), esc(t.descricao || '')) +
      '<div class="acoes barra-tab"><a class="botao" href="#/dutos">Voltar aos dutos de ar</a>' +
        (i > 0 ? '<a class="botao leve" href="#/duto/' + (i - 1) + '">Trecho anterior</a>' : '') + (i < nT - 1 ? '<a class="botao leve" href="#/duto/' + (i + 1) + '">Próximo trecho</a>' : '') +
        '<span style="margin-left:auto">' + (y.lado ? '<span class="fraco">' + NOME_LADO[y.lado] + (y.boca ? ' · boca' : '') + (ok && y.boca && critica(r, y) ? ' crítica' : '') + '</span> ' : '') + X.seloSituacaoAr(y) + '</span></div>' +
      X.maisAcoes('duto', i, nT) +
      '<div class="cartao"><h2>1. Vazão e seção</h2>' + b1 + '</div>' +
      '<div class="cartao"><h2>2. Conexões</h2>' + b2 + '</div>' +
      '<div class="cartao"><h2>3. Componentes</h2>' + b3 + '</div>' +
      '<div class="cartao"><h2>4. Resultado do trecho</h2><p class="fraco" style="margin-bottom:10px">Cada valor abre a conta, passo a passo.' +
        (t.forma !== '' && !circ ? ' O atrito do duto ' + NOME_FORMA[t.forma] + ' é calculado no circular equivalente (De); a velocidade real vale para os limites e para as conexões.' : '') + '</p>' + b4 + '</div>' +
      '<div class="cartao"><h2>5. Dimensão sugerida</h2>' + b5 + '</div>' +
      '<datalist id="lista-ids-ar">' + lista + '</datalist></div>';
  };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/contas.js ==== */
/* Redes HVAC. Contas da gaveta: o passo a passo de cada valor calculado das telas Projeto, Trecho e Resultados.
   Chaves: "fl.<grandeza>" (fluido), "t.<índice do trecho>.<grandeza>" e "b.<grandeza>" (bomba). Os números vêm do resultado do motor
   (M.agua.calcular); aqui só se escreve a conta, com os mesmos valores. */
(function (H) {
  'use strict';
  var f = H.util.fmt, C = H.ui.c, M = H.motor, TAB = H.dados.tab;
  var X = H.ui.redes = H.ui.redes || {};

  // a Eq. 4 do cap. 22 vem impressa com 1,74 e 18,7; a forma do motor (3,7 e 2,51) é a que o cap. 21 imprime
  var F_ATRITO = 'ASHRAE Fundamentals 2021 (SI), cap. 22, Eq. 1 (Darcy-Weisbach) e Eq. 4 (Colebrook), p. 22.5 (PDF 641); ' +
    'Colebrook escrita com 3,7 e 2,51 (forma equivalente): cap. 21, Eq. 19, p. 21.6 (PDF 610)';
  var F_DARCY = 'ASHRAE Fundamentals 2021 (SI), cap. 22, Eq. 1 (Darcy-Weisbach), p. 22.5 (PDF 641)';
  var F_NOVO = 'NBR 16401-1:2024, 12.2.4 (p. 33, PDF 43)';
  var F_ENV = 'HDR Design Guide (1981), citado em ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.23 (PDF 659)';
  var F_NBR = 'NBR 16401-1:2024, 12.2.8 (p. 33, PDF 43)';
  var F_AUT = 'ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 47, p. 47.8 (PDF 804): o diferencial do ramal inclui o dispositivo de balanceamento. ' +
    'Faixa de 0,30 a 0,50 (para razão de perda de carga de 2:1 entre ramal e prumada): cap. 13, p. 13.15 (PDF 273)';
  var F_KV = 'ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 47, Eq. 1, p. 47.9 (PDF 805)';
  var F_AUT_BASES = 'ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 13, p. 13.14 e 13.15 (PDF 272 e 273); cap. 47, p. 47.9 (PDF 805)';

  function n(v, casas) { return f.num(v, casas); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function p(passo, formula, valores, resultado, fonte) { return { passo: passo, formula: formula, valores: valores, resultado: resultado, fonte: fonte }; }

  // ------------------------------------------------------------ fluido
  function contaFluido(g, E, R) {
    var pr = R.premissas, fl = pr.fluido, fe = E.projeto.fluido, sobre = 'Projeto (' + X.nomeFluido(fe) + ')', L = [];
    var base = fe.baseT === 'manual' ? 'manual' : (fe.baseT === 'media' ? 'média de alimentação e retorno' : 'alimentação');
    if (g === 't') {
      L.push(p('Base escolhida', '', '', base, 'Premissa de projeto: a água mais fria é mais viscosa, do lado conservador'));
      L.push(fe.baseT === 'media' ? p('Temperatura de cálculo', '(T alimentação + T retorno) ÷ 2', '(' + n(fl.tAlim, 1) + ' + ' + n(fl.tRet, 1) + ') ÷ 2', n(fl.tCalc, 2) + ' °C')
        : p('Temperatura de cálculo', fe.baseT === 'manual' ? 'valor informado' : 'T alimentação', '', n(fl.tCalc, 2) + ' °C'));
      return { sobre: sobre, titulo: 'Temperatura de cálculo', valor: n(fl.tCalc, 2) + ' °C', html: C.passos(L) };
    }
    if (g === 'dT') {
      L.push(p('ΔT de projeto', 'T retorno − T alimentação', n(fl.tRet, 1) + ' − ' + n(fl.tAlim, 1), n(fl.dT, 2) + ' °C', 'Converte a carga em kW de cada terminal em vazão'));
      return { sobre: sobre, titulo: 'ΔT de projeto', valor: n(fl.dT, 2) + ' °C', html: C.passos(L) };
    }
    if (g === 'tcong') {
      var cg = TAB.congelamento[TAB.chave(fl.nome, String(fl.concentracao))];
      L.push(p('Temperatura de congelamento', fl.nome === 'Água' ? 'água pura' : 'tabela, pela concentração em volume', '', fl.tCong === null ? '—' : n(fl.tCong, 1) + ' °C', cg ? cg.fonte : ''));
      if (fl.margemCong !== null) { L.push(p('Folga da alimentação', 'T alimentação − T congelamento', n(fl.tAlim, 1) + ' − (' + n(fl.tCong, 1) + ')', n(fl.margemCong, 1) + ' °C')); }
      return { sobre: sobre, titulo: 'Temperatura de congelamento', valor: fl.tCong === null ? '—' : n(fl.tCong, 1) + ' °C', html: C.passos(L) };
    }
    if (!pr.ok) { return null; }
    var bloco = TAB.fluidos[TAB.chave(fl.nome, String(fl.concentracao))] || [], a = null, b = null;
    bloco.forEach(function (x) { if (x.t === fl.t1) { a = x; } if (x.t === fl.t2) { b = x; } });
    if (!a || !b) { return null; }
    var peso = p('Peso da interpolação', 'w = (T − T1) ÷ (T2 − T1)', '(' + n(fl.tCalc, 2) + ' − ' + n(a.t, 1) + ') ÷ (' + n(b.t, 1) + ' − ' + n(a.t, 1) + ')', n(fl.w, 4), 'Fora da faixa da tabela o app acusa erro: não extrapola');
    var linhas = function (rot, k, casas, un) {
      return p('Linhas da tabela', '', '', 'T1 = ' + n(a.t, 1) + ' °C: ' + n(a[k], casas) + ' ' + un + ' · T2 = ' + n(b.t, 1) + ' °C: ' + n(b[k], casas) + ' ' + un, fl.fonte);
    };
    if (g === 'rho') {
      L = [linhas('ρ', 'rho', 2, 'kg/m³'), peso, p('Massa específica', 'ρ = ρ1 + w · (ρ2 − ρ1)', n(a.rho, 2) + ' + ' + n(fl.w, 4) + ' · (' + n(b.rho, 2) + ' − ' + n(a.rho, 2) + ')', n(fl.rho, 2) + ' kg/m³')];
      return { sobre: sobre, titulo: 'Massa específica ρ', valor: n(fl.rho, 2) + ' kg/m³', html: C.passos(L) };
    }
    if (g === 'cp') {
      L = [linhas('cp', 'cp', 4, 'kJ/(kg·°C)'), peso, p('Calor específico', 'cp = cp1 + w · (cp2 − cp1)', n(a.cp, 4) + ' + ' + n(fl.w, 4) + ' · (' + n(b.cp, 4) + ' − ' + n(a.cp, 4) + ')', n(fl.cp, 4) + ' kJ/(kg·°C)')];
      return { sobre: sobre, titulo: 'Calor específico cp', valor: n(fl.cp, 4) + ' kJ/(kg·°C)', html: C.passos(L) };
    }
    var mu = [linhas('μ', 'mu', 4, 'mPa·s'), peso,
      p('Viscosidade dinâmica', 'ln μ = ln μ1 + w · (ln μ2 − ln μ1)', 'interpolação no logaritmo, entre ' + n(a.mu, 4) + ' e ' + n(b.mu, 4), n(fl.mu * 1000, 4) + ' mPa·s', 'A viscosidade cai depressa com a temperatura: a interpolação é feita no logaritmo')];
    if (g === 'mu') { return { sobre: sobre, titulo: 'Viscosidade dinâmica μ', valor: n(fl.mu * 1000, 4) + ' mPa·s', html: C.passos(mu) }; }
    if (g === 'nu') {
      mu.push(p('Viscosidade cinemática', 'ν = μ ÷ ρ', n(fl.mu * 1000, 4) + ' × 10⁻³ ÷ ' + n(fl.rho, 2), n(fl.nu * 1e6, 4) + ' mm²/s (× 10⁻⁶ m²/s)'));
      return { sobre: sobre, titulo: 'Viscosidade cinemática ν', valor: n(fl.nu * 1e6, 4) + ' mm²/s', html: C.passos(mu) };
    }
    return null;
  }

  // ------------------------------------------------------------ trecho
  function passosVazao(t, i, R) {
    var pr = R.premissas, est = R.estrutura, L = [];
    if (t.vazao !== null) { return [p('Vazão informada', 'valor digitado no trecho', '', n(t.q, 3) + ' m³/h', 'Tem prioridade sobre a carga e sobre a soma dos ramais')]; }
    if (t.kW !== null) {
      return [p('Vazão pela carga', 'Q = carga × 3 600 ÷ (ρ · cp · ΔT)', n(t.kW, 3) + ' × 3 600 ÷ (' + n(pr.rho, 2) + ' × ' + n(pr.cp, 4) + ' × ' + n(pr.dT, 2) + ')', n(t.q, 3) + ' m³/h',
        'ρ em kg/m³, cp em kJ/(kg·°C) e ΔT em °C, do fluido do projeto')];
    }
    var filhos = est.filhos[est.chave[i]] || [], soma = 0;
    filhos.forEach(function (j) {
      var x = R.trechos[j];
      if (numero(x.q)) { soma += x.q; }
      L.push(p('Ramal ' + x.id, '', '', n(x.q, 3) + ' m³/h'));
    });
    if (!filhos.length) { L.push(p('Sem vazão', 'trecho sem vazão informada, sem carga e sem ramais', '', '—')); return L; }
    L.push(p('Soma dos ramais', '', '', n(soma, 3) + ' m³/h'));
    L.push(p('Vazão do trecho', 'soma × fator de diversificação', n(soma, 3) + ' × ' + n(t.fd === null ? 1 : t.fd, 3), n(t.q, 3) + ' m³/h', t.fd === null ? 'Fator de diversificação vazio vale 1' : 'Fator de diversificação informado no trecho'));
    return L;
  }
  function passoTubo(t) {
    var tb = TAB.tubo(t.especificacao, t.dn);
    return p('Diâmetro interno e área', 'Di = De − 2 · e ; A = π · Di² ÷ 4', tb ? n(tb.de, 2) + ' − 2 × ' + n(tb.e, 2) + ' mm' : '', n(t.di, 2) + ' mm · ' + n(t.area * 1e6, 1) + ' mm²', tb ? tb.fonte : '');
  }
  function passoV(t) { return p('Velocidade', 'v = Q ÷ A', '(' + n(t.q, 3) + ' ÷ 3 600) ÷ ' + n(t.area, 6) + ' m²', n(t.v, 3) + ' m/s'); }
  function passoRe(t, pr) { return p('Reynolds', 'Re = v · Di ÷ ν', n(t.v, 3) + ' × ' + n(t.di / 1000, 5) + ' ÷ ' + n(pr.nu * 1e6, 4) + ' × 10⁻⁶', n(t.re, 0) + ' (' + t.regime + ')', 'Laminar abaixo de 2 000 e transição de 2 000 a 10 000: ASHRAE Fundamentals 2021 (SI), cap. 3, p. 3.7 (PDF 56)'); }
  function passosF(t) {
    var a = t.atrito, L = [];
    if (!a) { return [p('Fator de atrito', 'sem Reynolds ou sem rugosidade', '', '—')]; }
    if (t.re < M.atrito.RE_LAMINAR) { return [p('Fator de atrito (laminar)', 'f = 64 ÷ Re', '64 ÷ ' + n(t.re, 0), n(t.f, 5))]; }
    var esp = TAB.espec(t.especificacao);
    L.push(p('Rugosidade relativa', 'ε ÷ Di', X.rugosidade(t.eps) + ' ÷ ' + n(t.di, 2), n(t.rr, 6), t.epsManual !== null ? 'ε informado pelo projetista' : (esp ? esp.fonteEps : '')));
    L.push(p('Partida (Swamee-Jain)', 'x0 = −2 · log10(ε ÷ (3,7 · Di) + 5,74 ÷ Re^0,9)', '', n(a.x0, 6), 'x = 1 ÷ √f'));
    L.push(p('Colebrook, três passos de Newton', 'x = −2 · log10(ε ÷ (3,7 · Di) + 2,51 · x ÷ Re)', 'x1 = ' + n(a.x1, 6) + ' ; x2 = ' + n(a.x2, 6), 'x3 = ' + n(a.x3, 6), F_ATRITO));
    L.push(p('Resíduo da equação', '|x3 + 2 · log10(ε ÷ (3,7 · Di) + 2,51 · x3 ÷ Re)|', '', a.residuo.toExponential(1).replace('.', ','), 'Acima de 1e-6 o trecho vira erro de dados'));
    L.push(p('Fator de atrito', 'f = 1 ÷ x3²', '1 ÷ ' + n(a.x3, 6) + '²', n(t.f, 5)));
    return L;
  }
  function passoPaM(t, pr) {
    return p('Perda por metro, tubo novo', 'f ÷ Di · ρ · v² ÷ 2', n(t.f, 5) + ' ÷ ' + n(t.di / 1000, 5) + ' × ' + n(pr.rho, 2) + ' × ' + n(t.v, 3) + '² ÷ 2', n(t.paM, 1) + ' Pa/m', F_DARCY);
  }
  function fiv(t) { return t.idaVolta === null ? 1 : t.idaVolta; }
  function passoDist(t, pr) {
    return p('ΔP distribuído', 'perda por metro × (1 + envelhecimento) × L × fator ida e volta ÷ 1 000',
      n(t.paM, 1) + ' × (1 + ' + n(pr.env, 3) + ') × ' + n(t.L === null ? 0 : t.L, 2) + ' × ' + fiv(t) + ' ÷ 1 000', n(t.dpDist, 3) + ' kPa', 'Acréscimo por envelhecimento: ' + F_ENV);
  }
  function passosLocal(t, i, R) {
    var pr = R.premissas, L = [], par = parNaVolta(t, i, R);
    R.conexoes.forEach(function (c) {
      if (c.indiceTrecho !== i || c.item === '') { return; }
      L.push(p((c.qtd === null ? 1 : c.qtd) + ' × ' + c.item, 'K unitário × quantidade', c.kUnit === null ? '' : n(c.kUnit, 3) + ' × ' + (c.qtd === null ? 1 : c.qtd), c.kTotal === null ? (c.erroK || '—') : 'K = ' + n(c.kTotal, 3), c.fonte));
      // D32 (R5): na volta, a redução conta como a ampliação do mesmo par (e a ampliação, como a redução); Q1 (T3b): o tê
      // de derivação com redução, como tê convergindo
      if (par && c.parNaVolta && c.kTotalVolta !== null) {
        L.push(p('na volta: ' + c.rotuloVolta, 'K unitário × quantidade', n(c.kVolta, 3) + ' × ' + (c.qtd === null ? 1 : c.qtd), 'K = ' + n(c.kTotalVolta, 3), c.fonteVolta));
      }
    });
    if (!L.length) { L.push(p('Conexões', 'nenhuma conexão lançada neste trecho', '', 'ΣK = 0')); }
    L.push(p('Pressão dinâmica', 'ρ · v² ÷ 2', n(pr.rho, 2) + ' × ' + n(t.v, 3) + '² ÷ 2', n(pr.rho * t.v * t.v / 2, 1) + ' Pa'));
    if (par) {
      L.push(p('ΔP das conexões', '(ΣK da ida + ΣK da volta) × ρ · v² ÷ 2 ÷ 1 000', '(' + n(t.somaK, 3) + ' + ' + n(t.somaKVolta, 3) + ') × ' + n(pr.rho * t.v * t.v / 2, 1) + ' ÷ 1 000', n(t.dpLocal, 3) + ' kPa',
        'Método K. As conexões são lançadas para uma via; na volta, a redução conta como ampliação, a ampliação como redução, o tê de derivação com redução como tê convergindo (Crane, Eq. 2-35) e as demais repetem o K da ida'));
    } else {
      L.push(p('ΔP das conexões', 'ΣK × ρ · v² ÷ 2 × fator ida e volta ÷ 1 000', n(t.somaK, 3) + ' × ' + n(pr.rho * t.v * t.v / 2, 1) + ' × ' + fiv(t) + ' ÷ 1 000', n(t.dpLocal, 3) + ' kPa',
        'Método K. As conexões são lançadas para uma via; o fator ida e volta as repete na outra'));
    }
    return L;
  }
  // trecho de ida e volta com redução ou ampliação cujo par entra na volta (D32)
  function parNaVolta(t, i, R) {
    return fiv(t) > 1 && R.conexoes.some(function (c) { return c.indiceTrecho === i && c.item !== '' && c.parNaVolta && c.kTotalVolta !== null; });
  }
  function passosEquip(t, i, R) {
    var L = [];
    R.equipamentos.forEach(function (e) {
      if (e.indiceTrecho !== i) { return; }
      var marcas = [];
      if (e.valvulaControle) { marcas.push('Marcado como válvula de controle'); }
      if (e.valvulaBalanceamento) { marcas.push('Marcado como válvula de balanceamento'); }
      var nome = e.descricao || e.tag || 'Equipamento';
      L.push(p(nome, e.criterio, '', e.dp === null ? (e.erroDp || '—') : n(e.dp, 3) + ' kPa', marcas.join('. ')));
      // KV2: ξ equivalente na velocidade do trecho; não entra na soma
      if (numero(e.xi)) {
        L.push(p('ξ equivalente de ' + nome, '2 × ΔP × 1 000 ÷ (ρ × v²)', '2 × ' + n(e.dp, 3) + ' × 1 000 ÷ (' + n(R.premissas.rho, 2) + ' × ' + n(t.v, 3) + '²)', n(e.xi, 1),
          'Compara a válvula com o K das conexões; não entra na soma'));
      }
    });
    if (!L.length) { L.push(p('Equipamentos', 'nenhum equipamento lançado neste trecho', '', '0 kPa')); }
    L.push(p('ΔP dos equipamentos', 'soma (sem o fator ida e volta)', '', n(t.dpEquip, 3) + ' kPa',
      'Q em m³/h e Kv em m³/h para 1 bar (convenção do app; Δp em kPa como nos exemplos da p. 47.10) (ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 47, Eq. 1, p. 47.9, PDF 805; ' +
      'SG = ρ ÷ 1 000, premissa); o equipamento existe uma vez no trecho'));
    return L;
  }
  function passoTrecho(t) {
    return p('ΔP do trecho', 'distribuído + conexões + equipamentos', n(t.dpDist || 0, 3) + ' + ' + n(t.dpLocal || 0, 3) + ' + ' + n(t.dpEquip, 3), n(t.dpTrecho, 3) + ' kPa');
  }
  function passosAcum(t, i, R) {
    var est = R.estrutura, cadeia = [], j = i, guarda = 0, L = [];
    while (j >= 0 && guarda++ <= R.trechos.length) { cadeia.unshift(j); j = est.pai[j]; }
    cadeia.forEach(function (k) { var x = R.trechos[k]; L.push(p('Trecho ' + x.id, k === cadeia[0] ? 'sai da bomba' : 'a jusante de ' + R.trechos[est.pai[k]].id, '', n(x.dpTrecho, 3) + ' kPa')); });
    L.push(p('ΔP acumulado', 'soma dos trechos da bomba até aqui', '', n(t.dpAcum, 3) + ' kPa', numero(t.hAcum) ? 'Em altura: ' + n(t.hAcum, 3) + ' m de coluna do fluido' : ''));
    return L;
  }

  function contaTrecho(i, g, E, R) {
    var t = R.trechos[i], pr = R.premissas;
    if (!t) { return null; }
    var sobre = 'Trecho ' + (t.id || '(sem ID)') + ' (' + ((t.especificacao || 'sem tubo') + ' ' + t.dn).trim() + ')', L = [], titulo = '', valor = '';
    var temV = numero(t.v), temF = numero(t.f), b = R.bomba;
    if (g === 'q') { titulo = 'Vazão do trecho'; valor = n(t.q, 3) + ' m³/h'; L = passosVazao(t, i, R); }
    else if (g === 'v') { titulo = 'Velocidade'; valor = n(t.v, 3) + ' m/s'; if (!temV) { return null; } L = passosVazao(t, i, R).concat([passoTubo(t), passoV(t)]); }
    else if (g === 're') { titulo = 'Reynolds'; valor = n(t.re, 0); if (!numero(t.re)) { return null; } L = [passoTubo(t), passoV(t), passoRe(t, pr)]; }
    else if (g === 'f') { titulo = 'Fator de atrito'; valor = n(t.f, 5); if (!numero(t.re)) { return null; } L = [passoRe(t, pr)].concat(passosF(t)); }
    else if (g === 'paM') { titulo = 'Perda por metro (tubo novo)'; valor = n(t.paM, 1) + ' Pa/m'; if (!temF) { return null; } L = [passoV(t), passoRe(t, pr)].concat(passosF(t), [passoPaM(t, pr)]); }
    else if (g === 'dpDist') { titulo = 'ΔP distribuído'; valor = n(t.dpDist, 3) + ' kPa'; if (!temF) { return null; } L = [passoPaM(t, pr), passoDist(t, pr)]; }
    else if (g === 'dpLocal') { titulo = 'ΔP das conexões'; valor = n(t.dpLocal, 3) + ' kPa'; if (!temV || !pr.ok) { return null; } L = passosLocal(t, i, R); }
    else if (g === 'dpEquip') { titulo = 'ΔP dos equipamentos'; valor = n(t.dpEquip, 3) + ' kPa'; L = passosEquip(t, i, R); }
    else if (g === 'dpTrecho') {
      titulo = 'ΔP do trecho'; valor = n(t.dpTrecho, 3) + ' kPa'; if (!numero(t.dpTrecho)) { return null; }
      if (temF) { L.push(passoDist(t, pr)); }
      L.push(parNaVolta(t, i, R) ? p('ΔP das conexões', '(ΣK da ida + ΣK da volta) × ρ · v² ÷ 2', 'ΣK da ida = ' + n(t.somaK, 3) + ' ; ΣK da volta = ' + n(t.somaKVolta, 3), n(t.dpLocal, 3) + ' kPa')
        : p('ΔP das conexões', 'ΣK × ρ · v² ÷ 2 × fator ida e volta', 'ΣK = ' + n(t.somaK, 3), n(t.dpLocal, 3) + ' kPa'), p('ΔP dos equipamentos', 'soma', '', n(t.dpEquip, 3) + ' kPa'), passoTrecho(t));
    }
    else if (g === 'dpAcum') { titulo = 'ΔP acumulado'; valor = n(t.dpAcum, 3) + ' kPa'; if (!numero(t.dpAcum)) { return null; } L = passosAcum(t, i, R); }
    else if (g === 'excesso') {
      titulo = 'Excesso do terminal'; valor = n(t.excesso, 3) + ' kPa'; if (!numero(t.excesso)) { return null; }
      L = [p('ΔP do circuito crítico', 'maior acumulado entre os terminais', 'terminal ' + b.terminalCritico, n(b.dpCritico, 3) + ' kPa', 'Com empate, vale o primeiro terminal na ordem da tabela'),
           p('ΔP acumulado deste terminal', '', '', n(t.dpAcum, 3) + ' kPa'),
           p('Excesso', 'crítico − acumulado', n(b.dpCritico, 3) + ' − ' + n(t.dpAcum, 3), n(t.excesso, 3) + ' kPa', 'É o que o balanceamento deste terminal tem de dissipar')];
    }
    else if (g === 'autoridade') {
      titulo = 'Autoridade da válvula de controle'; valor = n(t.autoridade, 3); if (!numero(t.autoridade)) { return null; }
      L = [p('ΔP da válvula de controle', 'soma dos equipamentos marcados como válvula de controle', '', n(t.dpValvula, 3) + ' kPa'),
           p('ΔP do trecho terminal', 'tubo + conexões + equipamentos, com a válvula', '', n(t.dpTrecho, 3) + ' kPa'),
           p('Excesso do terminal', 'crítico − acumulado', '', n(t.excesso, 3) + ' kPa', 'Premissa: todo o excesso é dissipado no balanceamento deste terminal'),
           p('Diferencial do ramal', 'ΔP do trecho + excesso', n(t.dpTrecho, 3) + ' + ' + n(t.excesso, 3), n(t.dpRamal, 3) + ' kPa'),
           p('Autoridade', 'ΔP da válvula ÷ diferencial do ramal', n(t.dpValvula, 3) + ' ÷ ' + n(t.dpRamal, 3), n(t.autoridade, 3), F_AUT),
           p('Sem contar o excesso', 'ΔP da válvula ÷ ΔP do trecho', n(t.dpValvula, 3) + ' ÷ ' + n(t.dpTrecho, 3), n(t.dpValvula / t.dpTrecho, 3),
             'Se parte do excesso for dissipada a montante, a autoridade real fica entre os dois valores'),
           p('Limite em uso', 'autoridade mínima', '', n(pr.autoridadeMin, 2), 'Abaixo dele o trecho recebe um aviso; a situação não muda')];
    }
    else if (g === 'kvAjuste') {
      var tm = X.terminalDe(R, t);
      titulo = 'Kv de ajuste do balanceamento'; if (!tm || !numero(tm.kvAjuste)) { return null; } valor = n(tm.kvAjuste, 3) + ' m³/h';
      var dpAb = tm.dpBalAberta === null ? 0 : tm.dpBalAberta, dpAj = dpAb + tm.excesso;
      L = [p('ΔP da válvula de balanceamento aberta', 'soma dos equipamentos marcados como válvula de balanceamento no trecho', '', n(dpAb, 3) + ' kPa', 'Sem válvula marcada, 0'),
           p('ΔP no ajuste', 'aberta + excesso do terminal', n(dpAb, 3) + ' + ' + n(tm.excesso, 3), n(dpAj, 3) + ' kPa'),
           p('Kv de ajuste', 'Q × √(100 × SG ÷ ΔP no ajuste), SG = ρ ÷ 1 000', n(t.q, 3) + ' × √(100 × ' + n(pr.rho / 1000, 4) + ' ÷ ' + n(dpAj, 3) + ')', n(tm.kvAjuste, 3) + ' m³/h',
             F_KV + '. No circuito crítico a válvula fica aberta. A posição (voltas ou %) sai da curva do fabricante')];
    }
    else if (g === 'menorDN') {
      var m = t.menor; titulo = 'Menor DN que atende'; valor = t.menorDN || '—'; if (!m || !numero(m.dVelErosao)) { return null; }
      L = [p('Di mínimo pela velocidade de erosão', 'D = √(4 · Q ÷ (π · v máx))', 'v máx = ' + n(pr.vMaxErosao, 2) + ' m/s', n(m.dVelErosao, 1) + ' mm', 'NBR 16401-1:2024, 12.1.4 (p. 32, PDF 42), Tabela 4 (p. 33, PDF 43)'),
           p('Di mínimo pela velocidade até o DN limite', 'D = √(4 · Q ÷ (π · v máx))', 'v máx = ' + n(pr.vMaxPequeno, 2) + ' m/s', n(m.dVelPequeno, 1) + ' mm', F_NBR)];
      if (numero(m.d3)) {
        L.push(p('Di mínimo pela perda máxima', 'D = (8 · f · ρ · Q² ÷ (π² · perda máx × 0,98))^(1/5), três iterações', n(m.d1, 1) + ' → ' + n(m.d2, 1) + ' → ' + n(m.d3, 1), n(m.d3, 1) + ' mm',
          'Perda máxima de ' + n(pr.paMax, 0) + ' Pa/m (' + F_NBR + '), com 2 % de folga; f de Swamee-Jain'));
        L.push(p('Escolha na especificação', 'até o DN limite (' + n(pr.dnLimite, 0) + ' mm) basta a velocidade; acima, o DN tem de atender aos dois limites, erosão e perda', '', t.menorDN || '—',
          'DN em uso: ' + (t.dn || '—') + '. O menor DN é uma indicação: a troca é do projetista'));
      }
    }
    else { return null; }
    return { sobre: sobre, titulo: titulo, valor: valor, html: C.passos(L) };
  }

  // ------------------------------------------------------------ bomba (tela Resultados e folha do memorial)
  var ORDEM_BOMBA = ['q', 'dpCritico', 'dpProjeto', 'h', 'pHid', 'pEixo', 'pEl', 'qt', 'relacao'];
  var TIT_BOMBA = { q: 'Vazão da bomba', dpCritico: 'ΔP do circuito crítico', dpProjeto: 'ΔP de projeto', h: 'Altura manométrica', pHid: 'Potência hidráulica',
                    pEixo: 'Potência no eixo', pEl: 'Potência elétrica', qt: 'Energia térmica transportada', relacao: 'Relação de bombeamento' };
  // fonte de um parâmetro da bomba: a do catálogo enquanto vale o padrão; senão, o valor é do projetista
  function fonteBomba(k, valor) {
    var def = H.dados.campos.bomba[k];
    return valor === def.p ? def.fonte : 'Valor informado pelo projetista (padrão do app: ' + f.campo(def.p * (def.pct ? 100 : 1), def.casas) + (def.un ? ' ' + def.un : '') + ')';
  }
  // um passo por grandeza da bomba, na ordem da conta
  function passosBomba(R) {
    var b = R.bomba, pr = R.premissas, raizes = [];
    R.trechos.forEach(function (t, i) { if (R.estrutura.pai[i] === M.rede.RAIZ && numero(t.q)) { raizes.push(t.id + ': ' + n(t.q, 3)); } });
    return {
      q: p('Vazão da bomba', 'soma das vazões dos trechos que saem da bomba', raizes.join(' + '), n(b.q, 3) + ' m³/h'),
      dpCritico: p('ΔP do circuito crítico', 'maior ΔP acumulado entre os terminais', 'terminal ' + b.terminalCritico, n(b.dpCritico, 3) + ' kPa', 'Com empate, vale o primeiro terminal na ordem da tabela'),
      dpProjeto: p('ΔP de projeto', 'ΔP crítico × (1 + margem)', n(b.dpCritico, 3) + ' × (1 + ' + n(b.margem, 3) + ')', n(b.dpProjeto, 3) + ' kPa', fonteBomba('margem', b.margem)),
      h: p('Altura manométrica', 'H = ΔP de projeto × 1 000 ÷ (ρ · g)', n(b.dpProjeto, 3) + ' × 1 000 ÷ (' + n(pr.rho, 2) + ' × ' + n(pr.g, 5) + ')', n(b.h, 3) + ' mca',
           'Metros de coluna do fluido do projeto, na temperatura de cálculo'),
      pHid: p('Potência hidráulica', 'P = Q ÷ 3 600 × ΔP de projeto', n(b.q, 3) + ' ÷ 3 600 × ' + n(b.dpProjeto, 3), n(b.pHid, 3) + ' kW', 'm³/s × kPa = kW'),
      pEixo: p('Potência no eixo', 'P hidráulica ÷ rendimento da bomba', n(b.pHid, 3) + ' ÷ ' + n(pr.rendBomba, 3), n(b.pEixo, 3) + ' kW', fonteBomba('rendBomba', pr.rendBomba)),
      pEl: p('Potência elétrica', 'P no eixo ÷ rendimento do motor', n(b.pEixo, 3) + ' ÷ ' + n(pr.rendMotor, 3), n(b.pEl, 3) + ' kW', fonteBomba('rendMotor', pr.rendMotor)),
      qt: p('Energia térmica transportada', 'Q ÷ 3 600 × ρ × cp × ΔT', n(b.q, 3) + ' ÷ 3 600 × ' + n(pr.rho, 2) + ' × ' + n(pr.cp, 4) + ' × ' + n(pr.dT, 2), n(b.qt, 2) + ' kW',
            'ρ em kg/m³, cp em kJ/(kg·°C) e ΔT em °C'),
      relacao: p('Relação de bombeamento', 'P elétrica ÷ energia térmica transportada', n(b.pEl, 3) + ' ÷ ' + n(b.qt, 2), n(b.relacao, 4) + ' kW/kW', X.F_RELACAO)
    };
  }
  // passos que levam até a grandeza g (a conta de cada indicador da bomba)
  var CAMINHO_BOMBA = { q: ['q'], dpCritico: ['dpCritico'], dpProjeto: ['dpCritico', 'dpProjeto'], h: ['dpCritico', 'dpProjeto', 'h'], pHid: ['q', 'dpProjeto', 'pHid'],
                        pEixo: ['pHid', 'pEixo'], pEl: ['pHid', 'pEixo', 'pEl'], qt: ['q', 'qt'], relacao: ['pEl', 'qt', 'relacao'] };
  function contaBomba(g, E, R) {
    if (!X.valido(R) || !CAMINHO_BOMBA[g] || !numero(R.bomba[g])) { return null; }
    var P = passosBomba(R), b = R.bomba, L = CAMINHO_BOMBA[g].map(function (k) { return P[k]; });
    if (g === 'dpCritico') {
      L = R.caminho.slice().reverse().map(function (c, j) { return p('Trecho ' + c.id, j === 0 ? 'sai da bomba' : 'a jusante', '', n(c.dpTrecho, 3) + ' kPa'); }).concat(L);
    }
    if (g === 'relacao') {
      L.push(p('Comparação', 'desejável: até ' + n(M.agua.LIMITE_REL, 2) + ' kW/kW', '', b.relacao <= M.agua.LIMITE_REL ? 'dentro do desejável' : 'acima do desejável',
        'A norma chama a relação de desejável, porém nem sempre viável: acima dela, avaliar a rede; a situação dos trechos não muda'));
    }
    return { sobre: 'Bomba (' + X.nomeFluido(E.projeto.fluido) + ')', titulo: TIT_BOMBA[g], valor: P[g].resultado, html: C.passos(L) };
  }
  // ------------------------------------------------------------ bomba existente (AG9 a AG14)
  var F_CATALOGO_BE = 'Dado de catálogo da bomba existente, informado pelo projetista';
  X.F_PRESSAO_BE = 'ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 44, Eq. 2, p. 44.6, PDF 750';
  // premissas da comparação (o "antes de emitir" e a subseção do memorial usam os mesmos textos)
  X.P_BE_ALTURA = 'Altura comparada em metros de coluna, sem correção pela massa específica: na mesma rotação a altura da bomba em metros não depende de ρ (lei de semelhança, premissa do app; CONFERIR em fonte de bombas); ' +
    'a pressão sim, ΔP = ρ · g · H (' + X.F_PRESSAO_BE + ')';
  X.P_BE_VISCOSIDADE = function (mu) {
    return 'Viscosidade do fluido na temperatura de cálculo: ' + n(mu, 2) + ' mPa·s, acima de ' + n(M.agua.MU_LIMITE_BOMBA, 1) + ' mPa·s. O catálogo da bomba vale em água de 15 a 25 °C; ' +
      'a ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 13, p. 13.24 (PDF 282) e Fig. 43, mostra o efeito da viscosidade na vazão, na pressão e no rendimento da bomba; o app não corrige (premissa do app)';
  };
  X.P_BE_LIMITES = 'Comparação no ponto nominal do catálogo (vazão e rotação nominais), sem a curva da bomba. Bombas em paralelo: informar o ponto do conjunto em operação. ' +
    'Com inversor de frequência: o ponto na rotação nominal. A altura da rede só cobre o que está lançado: o evaporador do chiller, os filtros e as válvulas da casa de máquinas entram como equipamentos nos trechos (premissa do app)';
  function sg(v, casas) { return (v < 0 ? '−' : '+') + n(Math.abs(v), casas); }
  // passos da comparação, por grandeza (a rede tem de ser válida e a bomba existente informada)
  function passosBombaExistente(R) {
    var b = R.bomba, EX = b.existente, pr = R.premissas, P = passosBomba(R), o = {};
    o.qRede = P.q;
    o.hProjeto = P.h;
    o.hCritico = p('Altura do circuito crítico', 'H crítico = ΔP crítico × 1 000 ÷ (ρ · g)', n(b.dpCritico, 3) + ' × 1 000 ÷ (' + n(pr.rho, 2) + ' × ' + n(pr.g, 5) + ')', n(EX.hCritico, 3) + ' m', 'Metros de coluna do fluido do projeto, sem a margem');
    if (EX.q !== null) {
      o.qNominal = p('Vazão nominal da bomba existente', 'dado de catálogo', '', n(EX.q, 2) + ' m³/h', F_CATALOGO_BE);
      o.dif = p('Diferença de vazão', '(vazão da rede − vazão nominal) ÷ vazão nominal', '(' + n(b.q, 3) + ' − ' + n(EX.q, 2) + ') ÷ ' + n(EX.q, 2), sg(EX.difVazao * 100, 2) + ' %',
        'Sem margem: a margem do app é só sobre o ΔP. Positiva: a bomba não entrega a vazão da rede no ponto nominal; negativa: sobra vazão');
      o.tol = p('Tolerância da vazão', '|diferença| ≤ tolerância', n(Math.abs(EX.difVazao) * 100, 2) + ' % contra ' + n(EX.tol * 100, 1) + ' %', Math.abs(EX.difVazao) > EX.tol ? 'fora da tolerância' : 'dentro da tolerância',
        fonteBomba('tolVazaoBomba', EX.tol));
    }
    if (EX.h !== null) {
      o.hDisp = p('Altura da bomba existente', 'dado de catálogo, na vazão e na rotação nominais', '', n(EX.h, 2) + ' m', F_CATALOGO_BE);
      if (EX.folga !== null) {
        o.folga = p('Folga com a margem', 'H bomba existente − H de projeto', n(EX.h, 2) + ' − ' + n(EX.hProjeto, 3), sg(EX.folga, 2) + ' m', 'H de projeto = crítico × (1 + margem), a altura manométrica da bomba' +
          (EX.vazaoFora ? '. Com a vazão fora da tolerância, a folga é indicativa: a altura da bomba vale na vazão nominal, e a da rede, na vazão da rede' : ''));
        o.folgaSem = p('Folga sem a margem', 'H bomba existente − H do circuito crítico', n(EX.h, 2) + ' − ' + n(EX.hCritico, 3), sg(EX.folgaSemMargem, 2) + ' m');
        o.pDisp = p('Pressão equivalente da bomba existente', 'ΔP = ρ · g · H ÷ 1 000', n(pr.rho, 2) + ' × ' + n(pr.g, 5) + ' × ' + n(EX.h, 2) + ' ÷ 1 000', n(EX.pDisp, 3) + ' kPa',
          X.F_PRESSAO_BE + '; no fluido da rede, na temperatura de cálculo');
      }
    }
    return o;
  }
  var CAMINHO_BE = { qRede: ['qRede'], dif: ['qRede', 'qNominal', 'dif', 'tol'], hProjeto: ['hProjeto'], hCritico: ['hCritico'],
                     folga: ['hProjeto', 'hDisp', 'folga'], folgaSem: ['hCritico', 'hDisp', 'folgaSem'], pDisp: ['hDisp', 'pDisp'] };
  var TIT_BE = { qRede: 'Vazão da rede', dif: 'Diferença de vazão', hProjeto: 'Altura de projeto', hCritico: 'Altura do circuito crítico', folga: 'Folga de altura, com a margem',
                 folgaSem: 'Folga de altura, sem a margem', pDisp: 'Pressão equivalente da bomba existente' };
  function contaBombaExistente(g, E, R) {
    var EX = X.valido(R) ? R.bomba.existente : null;
    if (!EX || !CAMINHO_BE[g]) { return null; }
    var o = passosBombaExistente(R), alvo = CAMINHO_BE[g][CAMINHO_BE[g].length - 1];
    if (!o[alvo]) { return null; }
    var L = [];
    if (g === 'hProjeto' || g === 'folga') { L.push(passosBomba(R).dpCritico, passosBomba(R).dpProjeto); }
    CAMINHO_BE[g].forEach(function (k) { if (o[k]) { L.push(o[k]); } });
    return { sobre: 'Bomba existente (' + X.nomeFluido(E.projeto.fluido) + ')', titulo: TIT_BE[g], valor: o[alvo].resultado, html: C.passos(L) };
  }
  // lista de passos para a tabela do memorial, na ordem da conta
  X.passosBombaExistente = function (R) {
    var o = passosBombaExistente(R);
    return ['qNominal', 'qRede', 'dif', 'tol', 'hDisp', 'hProjeto', 'hCritico', 'folga', 'folgaSem', 'pDisp'].filter(function (k) { return o[k]; }).map(function (k) { return o[k]; });
  };
  X.F_RELACAO = 'NBR 16401-1:2024, 12.2.7 (p. 33, PDF 43): relação de 0,04 kW/kW entre a energia elétrica do bombeamento e a energia térmica transportada, desejável, porém nem sempre viável';
  X.F_AUT_VARIAVEL = 'ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 13, p. 13.16 (PDF 274)';
  X.F_KV = F_KV; X.F_AUT_BASES = F_AUT_BASES; X.F_AUTORIDADE = F_AUT; X.F_ATRITO = F_ATRITO; X.F_DARCY = F_DARCY; X.F_TUBO_NOVO = F_NOVO; X.F_ENVELHECIMENTO = F_ENV; X.F_NBR_1228 = F_NBR;
  X.passosBomba = function (R) { var P = passosBomba(R); return ORDEM_BOMBA.map(function (k) { return P[k]; }); };

  X.conta = function (chave, E, U) {
    var ps = String(chave).split('.'), R = X.calcular(E);
    if (ps[0] === 'fl') { return contaFluido(ps[1], E, R); }
    if (ps[0] === 'b') { return contaBomba(ps[1], E, R); }
    if (ps[0] === 'be') { return contaBombaExistente(ps[1], E, R); }
    if (ps[0] === 't') { return contaTrecho(parseInt(ps[1], 10), ps[2], E, R); }
    return null;
  };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/contas_ar.js ==== */
/* Redes HVAC. Conta passo a passo dos dutos de ar, mostrada na gaveta: fórmula, valores, resultado e fonte de cada passo.
   Não refaz a conta: escreve os valores que o motor devolveu (R.dutos = M.dutos.calcular). Chaves:
   "ar.<grandeza>[.<rede>]" (propriedades do ar; com a rede, o ar dela), "d.<rede>.<trecho>.<grandeza>" (trecho de ar) e
   "v.<rede>.<grandeza>[.<lado>]" (ventilador, bocas críticas, superfície e classe de vazamento). As fontes das equações são
   as da ESPECIFICACAO_R1, seção 3. Carrega depois de contas.js e de telas_ar.js. */
(function (H) {
  'use strict';
  var f = H.util.fmt, C = H.ui.c, M = H.motor, TA = H.dados.tab.ar;
  var X = H.ui.redes;

  var F21 = 'ASHRAE Fundamentals 2021 (SI), cap. 21';
  var F_PADRAO = 'NBR 16401-1:2024, 3.8 (p. 3, PDF 13): ar-padrão de 1,2 kg/m³ a 20 °C e 101,325 kPa';
  // a cláusula 3.8 só define o ar-padrão: a correção é conta do app (gás perfeito)
  var F_RHO = 'Cálculo do app: ar-padrão da NBR 16401-1:2024, 3.8 (p. 3, PDF 13), de 1,2 kg/m³ a 20 °C e 101,325 kPa, corrigido por gás perfeito para a pressão da altitude e a temperatura do ar no duto; ar seco, umidade desprezada';
  var F_ALTITUDE = 'ASHRAE Fundamentals 2021 (SI), cap. 1, Eq. 3';
  var F_MU = F21 + ', p. 21.6 (PDF 610), Eq. 21 e texto: Re = 66,4 · Dh · V para o ar-padrão, válida de 4 a 38 °C; 1,204 kg/m³ é a massa específica do ar-padrão no texto da mesma página';
  var F_GEO = F21 + ', Eq. 24 a 28 (p. 21.6 e 21.9, PDF 610 e 613)';
  var F_VREAL = F21 + ', p. 21.9 (PDF 613): a perda dinâmica usa a velocidade real da seção, não a do circular equivalente';
  var F_ATRITO = F21 + ', Eq. 18 a 20 (p. 21.5 e 21.6, PDF 609 e 610)';
  var F_FLEX = F21 + ', Eq. 22 e 23 (p. 21.6, PDF 610)';
  var F_FAB = 'NBR 16401-1:2024, 10.2.2.3: a perda do duto flexível vem do fabricante';
  var F_SING = F21 + ', Eq. 29, 30, 32 e 33 (p. 21.9, PDF 613)';
  var F_TOTAL = 'Perdas em pressão total: ' + F21 + ', Eq. 13 e 15 (p. 21.2 e 21.3)';
  var F_BAL = F21 + ', p. 21.20 (PDF 624)';
  var F_VENT_Q = 'NBR 16401-1:2024, 10.4.2.4 e Eq. 4 (p. 26 e 28)';
  var F_VENT_P = 'NBR 16401-1:2024, 10.2.1.6';
  var F_ESTATICA = F21 + ', Eq. 15 e 17 (p. 21.3 e 21.5)';
  var F_CL = 'NBR 16401-1:2024, 10.4.4.1, Eq. 1 a 4 (p. 28, PDF 38); exemplos no Anexo D (p. 90 a 93, PDF 100 a 103)';
  var F_NOTA_C = 'NBR 16401-1:2024, Tabela 2, nota c (p. 27, PDF 37): "O sistema de ventilação inclui dutos a montante e a jusante do ventilador. [...] Especificações separadas de vazamento devem ser usadas para trechos de dutos a montante e a jusante."';
  var F_ENSAIO = 'NBR 16401-1:2024, 10.4.5.5 (p. 29, PDF 39): "A pressão do ensaio de vazamento dos dutos não modifica a sua classe CL."';
  var F_SEM_FLEX = 'NBR 16401-1:2024, 10.4.3.5: os dados de vazamento não consideram os dutos flexíveis';
  var F_METODO = F21 + ', p. 21.19 (PDF 623); NBR 16401-1:2024, 10.2.3.1 (p. 24, PDF 34)';
  var F_DIFUSORES = 'A mesma conta do app de difusores, para a mesma unidade dar a mesma vazão nos dois apps';
  var F_W = 'ASHRAE Fundamentals 2021 (SI), cap. 1, Eq. 20 (p. 1.9, PDF 18). ' + F_DIFUSORES;
  var F_CP = 'Derivada da entalpia do ar úmido: ASHRAE Fundamentals 2021 (SI), cap. 1, Eq. 28 a 30 (p. 1.10, PDF 19). ' + F_DIFUSORES;
  var F_TAB2 = 'Dado de projeto; valores de referência: NBR 16401-1:2024, 10.4.2, Tabela 2 (p. 27, PDF 37)';
  var NOME_LADO = { insuflamento: 'insuflamento', retorno: 'retorno' };

  function n(v, casas) { return f.num(v, casas); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function p(passo, formula, valores, resultado, fonte) { return { passo: passo, formula: formula, valores: valores, resultado: resultado, fonte: fonte }; }
  function mu5(ar) { return n(ar.mu * 1e5, 4) + ' × 10⁻⁵'; }

  // ------------------------------------------------------------ ar
  function passosP(ar) {
    return [p('Pressão relativa pela altitude', 'p ÷ p₀ = (1 − 2,25577 · 10⁻⁵ · z)^5,2559', '(1 − 2,25577 × 10⁻⁵ × ' + n(ar.altitude, 0) + ')^5,2559', n(ar.pRel, 5), F_ALTITUDE),
            p('Pressão atmosférica', 'p = 101,325 × (p ÷ p₀)', '101,325 × ' + n(ar.pRel, 5), n(ar.p / 1000, 3) + ' kPa')];
  }
  function passoRho(ar) {
    if (ar.origemRho === 'manual') { return p('Massa específica do ar', 'valor informado pelo projetista', '', n(ar.rho, 4) + ' kg/m³', 'Campo "Massa específica do ar (manual)", na tela Projeto'); }
    return p('Massa específica do ar no duto', 'ρ = 1,2 × (p ÷ p₀) × 293,15 ÷ (273,15 + t)', '1,2 × ' + n(ar.pRel, 5) + ' × 293,15 ÷ (273,15 + ' + n(ar.tAr, 1) + ')', n(ar.rho, 4) + ' kg/m³', F_RHO);
  }
  function passoMu(ar) {
    if (ar.origemMu === 'manual') { return p('Viscosidade dinâmica do ar', 'valor informado pelo projetista', '', mu5(ar) + ' Pa·s', 'Campo "Viscosidade dinâmica do ar (manual)", na tela Projeto'); }
    return p('Viscosidade dinâmica do ar', 'μ = 1,204 ÷ 66 400', '', mu5(ar) + ' Pa·s', F_MU);
  }
  function passosCp(ar) {
    return [p('Pressão de saturação do vapor a ' + n(ar.tRecinto, 1) + ' °C', 'pws(t), sobre água líquida', '', n(M.ar.pws(ar.tRecinto), 1) + ' Pa', 'ASHRAE Fundamentals 2021 (SI), cap. 1, Eq. 6'),
            p('Pressão parcial do vapor', 'pv = UR ÷ 100 × pws', n(ar.ur, 0) + ' ÷ 100 × ' + n(M.ar.pws(ar.tRecinto), 1), n(ar.ur / 100 * M.ar.pws(ar.tRecinto), 1) + ' Pa'),
            p('Umidade absoluta do recinto', 'w = 0,621945 · pv ÷ (p − pv)', '0,621945 × ' + n(ar.ur / 100 * M.ar.pws(ar.tRecinto), 1) + ' ÷ (' + n(ar.p, 0) + ' − ' + n(ar.ur / 100 * M.ar.pws(ar.tRecinto), 1) + ')', n(ar.w, 5) + ' kg/kg', F_W),
            p('Calor específico do ar úmido', 'cp = 1 006 + 1 860 · w', '1 006 + 1 860 × ' + n(ar.w, 5), n(ar.cp, 1) + ' J/(kg·°C)', F_CP)];
  }
  function passoRhoVazao(ar) {
    return p('Massa específica para a vazão pelo calor', 'ρ₂₀ = 1,2 × (p ÷ p₀)', '1,2 × ' + n(ar.pRel, 5), n(ar.rhoVazao, 4) + ' kg/m³', F_PADRAO + ', corrigido só pela altitude. ' + F_DIFUSORES);
  }
  function contaAr(g, ri, R) {
    var rede = ri === undefined ? null : R.dutos.redes[ri], ar = rede ? rede.ar : R.dutos.ar, L, titulo, valor;
    if (!ar) { return null; }
    if (g === 'p') { titulo = 'Pressão atmosférica'; valor = n(ar.p / 1000, 3) + ' kPa'; L = passosP(ar); }
    else if (g === 'rho') { titulo = 'Massa específica do ar'; valor = n(ar.rho, 4) + ' kg/m³'; L = ar.origemRho === 'manual' ? [passoRho(ar)] : passosP(ar).concat([passoRho(ar)]); }
    else if (g === 'mu') { titulo = 'Viscosidade dinâmica do ar'; valor = mu5(ar) + ' Pa·s'; L = [passoMu(ar)]; }
    else if (g === 'nu') {
      titulo = 'Viscosidade cinemática do ar'; valor = n(ar.nu * 1e6, 3) + ' mm²/s';
      L = [passoRho(ar), passoMu(ar), p('Viscosidade cinemática', 'ν = μ ÷ ρ', mu5(ar) + ' ÷ ' + n(ar.rho, 4), n(ar.nu * 1e6, 3) + ' mm²/s')];
    }
    else if (g === 'cp') { titulo = 'Calor específico do ar úmido'; valor = n(ar.cp, 1) + ' J/(kg·°C)'; L = passosP(ar).concat(passosCp(ar)); }
    else if (g === 'rhoVazao') { titulo = 'Massa específica para a vazão pelo calor'; valor = n(ar.rhoVazao, 4) + ' kg/m³'; L = passosP(ar).concat([passoRhoVazao(ar)]); }
    else { return null; }
    return { sobre: 'Ar dos dutos' + (rede ? ' da rede ' + (rede.id || '(sem ID)') : '') + ' (altitude de ' + n(ar.altitude, 0) + ' m, ' + n(ar.tAr, 1) + ' °C)', titulo: titulo, valor: valor, html: C.passos(L) };
  }

  // ------------------------------------------------------------ trecho de ar
  function passosVazao(t, ent, rede) {
    var ar = rede.ar, est = rede.estrutura, L = [];
    if (t.origemQ === 'informada') {
      L.push(p('Vazão informada', '', '', n(t.qM3h, 1) + ' m³/h', 'Tem prioridade sobre ' + (t.boca ? 'o calor sensível da boca' : 'a soma dos trechos a jusante')));
      if (!t.boca && numero(t.qRamais)) { L.push(p('Soma dos trechos a jusante (não usada)', '', '', n(t.qRamais * 3600, 1) + ' m³/h', 'Diferença acima de ' + n(M.dutos.TOL_VAZAO_TRONCO * 100, 1) + ' % gera aviso')); }
      return L;
    }
    if (t.origemQ === 'calor') {
      L.push(p('Calor sensível da boca', '', '', n(ent.qs, 0) + ' W'));
      L.push(passoRhoVazao(ar));
      L.push(p('Calor específico do ar úmido', 'cp = 1 006 + 1 860 · w', '1 006 + 1 860 × ' + n(ar.w, 5), n(ar.cp, 1) + ' J/(kg·°C)', 'Recinto a ' + n(ar.tRecinto, 1) + ' °C e ' + n(ar.ur, 0) + ' % de umidade relativa. ' + F_CP));
      L.push(p('Vazão da boca', 'Q = calor ÷ (ρ₂₀ · cp · ΔT) × 3 600', n(ent.qs, 0) + ' ÷ (' + n(ar.rhoVazao, 4) + ' × ' + n(ar.cp, 1) + ' × ' + n(rede.dT, 1) + ') × 3 600', n(t.qM3h, 1) + ' m³/h',
        'ΔT de insuflamento da rede, em °C: dado de projeto'));
      return L;
    }
    (est.filhos[est.chave[t.i]] || []).forEach(function (z) { var y = rede.trechos[z]; L.push(p('Trecho ' + y.id, 'a jusante', '', n(y.qM3h, 1) + ' m³/h')); });
    L.push(p('Vazão do trecho', 'soma dos trechos a jusante', '', n(t.qM3h, 1) + ' m³/h', 'Sem fator de diversificação (volume constante); o vazamento admissível entra só no ventilador'));
    return L;
  }
  function passosGeo(t) {
    if (M.secao.circular(t.forma)) {
      return [p('Área da seção', 'A = π · D² ÷ 4', 'π × ' + n(t.d / 1000, 3) + '² ÷ 4', n(t.area, 4) + ' m²'),
              p('Diâmetro equivalente', 'De = D', '', n(t.de, 1) + ' mm', t.forma === 'flexivel' ? 'Flexível: o diâmetro nominal' : '')];
    }
    if (t.forma === 'retangular') {
      return [p('Área da seção', 'A = a · b', n(t.a / 1000, 3) + ' × ' + n(t.b / 1000, 3), n(t.area, 4) + ' m²'),
              p('Perímetro', 'P = 2 · (a + b)', '2 × (' + n(t.a / 1000, 3) + ' + ' + n(t.b / 1000, 3) + ')', n(t.perimetro, 3) + ' m'),
              p('Diâmetro equivalente', 'De = 1,30 · (a · b)^0,625 ÷ (a + b)^0,25', '1,30 × (' + n(t.a, 0) + ' × ' + n(t.b, 0) + ')^0,625 ÷ (' + n(t.a, 0) + ' + ' + n(t.b, 0) + ')^0,25', n(t.de, 1) + ' mm',
                'Diâmetro do duto circular com a mesma perda, vazão e comprimento. ' + F_GEO)];
    }
    return [p('Área da seção', 'A = π · b² ÷ 4 + b · (a − b)', 'π × ' + n(t.b, 0) + '² ÷ 4 + ' + n(t.b, 0) + ' × (' + n(t.a, 0) + ' − ' + n(t.b, 0) + ')', n(t.area * 1e6, 0) + ' mm² = ' + n(t.area, 4) + ' m²', 'a: eixo maior; b: eixo menor'),
            p('Perímetro', 'P = π · b + 2 · (a − b)', 'π × ' + n(t.b, 0) + ' + 2 × (' + n(t.a, 0) + ' − ' + n(t.b, 0) + ')', n(t.perimetro * 1000, 0) + ' mm'),
            p('Diâmetro equivalente', 'De = 1,55 · A^0,625 ÷ P^0,25', '1,55 × ' + n(t.area * 1e6, 0) + '^0,625 ÷ ' + n(t.perimetro * 1000, 0) + '^0,25', n(t.de, 1) + ' mm',
              'Diâmetro do duto circular com a mesma perda, vazão e comprimento. ' + F_GEO)];
  }
  function passoDh(t) { return p('Diâmetro hidráulico', 'Dh = 4 · A ÷ P (A em m², P em m; × 1 000 para mm)','4 × ' + n(t.area, 4) + ' ÷ ' + n(t.perimetro, 3) + ' × 1 000', n(t.dh, 1) + ' mm', 'Informativo: o atrito usa o diâmetro equivalente. ' + F_GEO); }
  function passoV(t) { return p('Velocidade real', 'V = Q ÷ A', '(' + n(t.qM3h, 1) + ' ÷ 3 600) ÷ ' + n(t.area, 4), n(t.v, 2) + ' m/s', 'Vale para o limite da classe de pressão, o ruído e as conexões'); }
  function passoPv(t, ar) { return p('Pressão de velocidade', 'pv = ρ · V² ÷ 2', n(ar.rho, 4) + ' × ' + n(t.v, 3) + '² ÷ 2', n(t.pv, 2) + ' Pa', F_VREAL); }
  function passoVe(t) {
    return p('Velocidade no circular equivalente', 'Ve = Q ÷ (π · De² ÷ 4)', '(' + n(t.qM3h, 1) + ' ÷ 3 600) ÷ (π × ' + n(t.de / 1000, 4) + '² ÷ 4)', n(t.ve, 2) + ' m/s',
      M.secao.circular(t.forma) ? 'No duto circular é a própria velocidade real' : 'O atrito do retangular e do oval é calculado no circular equivalente');
  }
  function passoRe(t, ar) {
    return p('Reynolds', 'Re = ρ · Ve · De ÷ μ', n(ar.rho, 4) + ' × ' + n(t.ve, 3) + ' × ' + n(t.de / 1000, 4) + ' ÷ (' + mu5(ar) + ')', n(t.re, 0) + (t.regime ? ' (' + t.regime + ')' : ''),
      'Abaixo de ' + n(M.dutos.RE_AVISO, 0) + ' o trecho recebe um aviso: o fator de atrito é incerto');
  }
  function passosF(t) {
    if (!numero(t.f)) { return [p('Fator de atrito', 'sem Reynolds ou sem rugosidade', '', '—')]; }
    if (t.re < M.atrito.RE_LAMINAR) { return [p('Fator de atrito (laminar)', 'f = 64 ÷ Re', '64 ÷ ' + n(t.re, 0), n(t.f, 5))]; }
    return [p('Rugosidade relativa', 'ε ÷ De', n(t.eps, 3) + ' ÷ ' + n(t.de, 1), n(t.rr, 6), t.origemEps === 'manual' ? 'ε informado pelo projetista' : (t.origemEps + (t.fonteEps ? ': ' + t.fonteEps : ''))),
            p('Fator de atrito (Colebrook)', '1 ÷ √f = −2 · log10(ε ÷ (3,7 · De) + 2,51 ÷ (Re · √f))', '', n(t.f, 5),
              'Com ε ÷ De = ' + n(t.rr, 6) + ' e Re = ' + n(t.re, 0) + ', por três passos de Newton a partir de Swamee-Jain: a mesma peça de cálculo da água gelada. ' + F_ATRITO)];
  }
  function passosPaM(t, ent, ar) {
    var darcy = p(t.forma === 'flexivel' ? 'Perda por metro do duto esticado (estimada)' : 'Perda por metro', 'f ÷ De · ρ · Ve² ÷ 2', n(t.f, 5) + ' ÷ ' + n(t.de / 1000, 4) + ' × ' + n(ar.rho, 4) + ' × ' + n(t.ve, 3) + '² ÷ 2',
      n(t.forma === 'flexivel' ? t.paMBase : t.paM, 2) + ' Pa/m', t.forma === 'flexivel' ? 'Sem o dado do fabricante: rugosidade de ' + n(t.eps, 1) + ' mm (' + F21 + ', p. 21.6, PDF 610)' : F_ATRITO);
    if (t.forma !== 'flexivel') { return [darcy]; }
    var kc = numero(ent.compressao) ? ent.compressao : 0;
    return [t.estimativa ? darcy : p('Perda do fabricante (duto esticado)', 'dado de catálogo', '', n(t.paMBase, 2) + ' Pa/m', F_FAB),
            p('Fator de correção da compressão', 'PDCF = 1 + 0,58 · Kc · e^(−0,00496 · D)', '1 + 0,58 × ' + n(kc, 0) + ' × e^(−0,00496 × ' + n(t.de, 0) + ')', n(t.pdcf, 3), 'Kc: compressão em % (vazio = 0, todo esticado); D em mm. ' + F_FLEX),
            p('Perda por metro', 'perda do duto esticado × PDCF', n(t.paMBase, 2) + ' × ' + n(t.pdcf, 3), n(t.paM, 2) + ' Pa/m', t.estimativa ? 'Estimativa: a NBR 16401-1:2024, 10.2.2.3, pede o dado do fabricante' : 'O dado de catálogo é o do duto esticado')];
  }
  function passoAtrito(t) {
    if (!(t.L > 0)) { return p('ΔP de atrito', 'trecho sem comprimento', '', n(t.dpAtrito, 2) + ' Pa'); }
    return p('ΔP de atrito', 'perda por metro × L', n(t.paM, 3) + ' × ' + n(t.L, 2), n(t.dpAtrito, 2) + ' Pa', 'Sem envelhecimento e sem fator de ida e volta');
  }
  function passosSing(t, rede) {
    var L = [];
    rede.singularidades.forEach(function (s) {
      if (s.i !== t.i) { return; }
      // curva (v0.9.0): primeiro o C pela tabela da peça, com os fatores
      if (s.curva && s.origemC === 'tabela' && s.calcCurva) {
        L.push(p((s.descricao || M.curvas.rotulo(s.curva)) + ': C da curva', 'C = ' + s.calcCurva.formula, s.calcCurva.detalhe.replace(/^C = [^=]+= /, ''), n(s.c, 3), s.fonte));
      }
      L.push(p(s.descricao || s.peca || 'Conexão', 'C × quantidade', (s.c === null ? '—' : n(s.c, 3)) + ' × ' + n(s.qtd, 0), s.cTotal === null ? 'sem coeficiente' : n(s.cTotal, 3),
        s.origemC === 'informado' ? 'Coeficiente informado pelo projetista' : (s.origemC === 'tabela' ? (s.curva ? 'C da curva, na linha acima' : 'Peça ' + s.peca + ', ' + (s.ladoPeca === 'ramal' ? 'ramal' : 'passagem direta') + ': ' + s.fonte) : '')));
    });
    if (!L.length) { return [p('ΔP das conexões', 'nenhuma conexão no trecho', '', n(t.dpSing, 2) + ' Pa')]; }
    L.push(p('ΔP das conexões', 'ΣC × pv', n(t.somaC, 3) + ' × ' + n(t.pv, 2), n(t.dpSing, 2) + ' Pa', 'pv: pressão de velocidade deste trecho, com a velocidade real. ' + F_SING));
    return L;
  }
  function passosComp(t, rede) {
    var L = [];
    rede.componentes.forEach(function (s) {
      if (s.i !== t.i) { return; }
      L.push(s.qCat === null ? p(s.descricao || s.tag || 'Componente', 'ΔP de catálogo', '', n(s.dp, 2) + ' Pa')
        : p(s.descricao || s.tag || 'Componente', 'ΔP de catálogo × (Q ÷ Q de catálogo)²', n(s.dpCat, 2) + ' × (' + n(t.qM3h, 1) + ' ÷ ' + n(s.qCat, 1) + ')²', n(s.dp, 2) + ' Pa'));
    });
    L.push(p('ΔP dos componentes', L.length ? 'soma' : 'nenhum componente no trecho', '', n(t.dpComp, 2) + ' Pa'));
    return L;
  }
  function passoTrecho(t) {
    return p('ΔP do trecho', 'atrito + conexões + componentes', n(t.dpAtrito, 2) + ' + ' + n(t.dpSing, 2) + ' + ' + n(t.dpComp, 2), n(t.dp, 2) + ' Pa', F_TOTAL);
  }
  function passosAcum(t, rede) {
    var est = rede.estrutura, cadeia = [], j = t.i, guarda = 0, L = [];
    while (j >= 0 && guarda++ <= rede.trechos.length) { cadeia.unshift(j); j = est.pai[j]; }
    cadeia.forEach(function (k) { var y = rede.trechos[k]; L.push(p('Trecho ' + y.id, k === cadeia[0] ? 'sai do ventilador' : 'a jusante de ' + rede.trechos[est.pai[k]].id, '', n(y.dp, 2) + ' Pa')); });
    L.push(p('ΔP acumulado', 'soma dos trechos do ventilador até aqui', '', n(t.acumulado, 2) + ' Pa', F_TOTAL));
    return L;
  }
  function passosSugestao(t, ent, rede, R) {
    var s = t.sugestao, cri = R.dutos.criterios, met = R.dutos.metodo, ld = rede.lados[t.lado], L = [], lista;
    lista = M.secao.circular(t.forma) ? 'Lista de diâmetros do app: ' + (TA.fonteDiametros || '')
      : 'Passo de ' + n(cri.passo, 0) + ' mm' + (numero(ent.ladoFixo) ? ', com o lado de ' + n(ent.ladoFixo, 0) + ' mm fixo' : ', seção quadrada') + ' (premissa do app)';
    if (numero(s.vAlvo)) {
      L.push(p('Velocidade alvo', 'velocidade do primeiro trecho', '', n(s.vAlvo, 1) + ' m/s', 'Primeiro trecho do lado: o de maior vazão que sai do ventilador. ' + F_METODO));
      L.push(p('Dimensão sugerida', 'menor dimensão padrão com velocidade real até a alvo', '', X.dimAr(t.forma, s.d, s.a, s.b) + ' mm', lista));
    } else {
      L.push(p('Perda por metro alvo', met.modo === 'velocidade' ? 'a do primeiro trecho do lado, com a dimensão sugerida' + (ld && ld.primeiroComForma ? ' (trecho ' + ld.primeiroComForma + ')' : '') : 'perda por metro fixa do projeto', '',
        n(s.alvo, 2) + ' Pa/m', F_METODO));
      L.push(p('Diâmetro equivalente exato', 'De em que a perda por metro é igual ao alvo', '', n(s.deExato, 1) + ' mm', 'Por bisseção, com a vazão, a rugosidade e o ar deste trecho' + (t.forma === 'flexivel' ? '; no flexível, a perda por metro já com o fator de correção da compressão' : '')));
      L.push(p('Dimensão sugerida', 'menor dimensão padrão com De igual ou maior que o exato', '', X.dimAr(t.forma, s.d, s.a, s.b) + ' mm', 'De da sugerida: ' + n(s.de, 1) + ' mm. ' + lista));
    }
    L.push(p('Velocidade com a sugerida', 'V = Q ÷ A', '', n(s.v, 2) + ' m/s'));
    L.push(p('Perda por metro com a sugerida', 'a mesma conta do trecho, com a dimensão sugerida', '', n(s.paM, 2) + ' Pa/m'));
    if (!M.secao.circular(t.forma)) { L.push(p('Razão de aspecto', 'lado maior ÷ lado menor', '', n(s.aspecto, 2), 'Máximo em uso: ' + n(cri.aspectoMax, 1) + ' (premissa do app)' + (s.aspectoAcima ? ': acima; aumente o lado fixo' : ''))); }
    L.push(p('Dimensão atual', '', '', X.dimAr(t.forma, t.d, t.a, t.b) + ' mm', 'A dimensão é do projetista: a sugestão só entra no trecho pelo botão "aplicar"'));
    return L;
  }
  function contaTrecho(ri, i, g, E, R) {
    var rede = R.dutos.redes[ri], t = rede ? rede.trechos[i] : null, ent = t ? E.projeto.ar.redes[ri].trechos[i] : null;
    if (!t || !ent) { return null; }
    var ar = rede.ar, sobre = 'Rede ' + (rede.id || '(sem ID)') + ', trecho ' + (t.id || '(sem ID)') + ' (' + X.dimAr(t.forma, t.d, t.a, t.b) + ')', L = [], titulo = '', valor = '';
    var temGeo = numero(t.area), temV = numero(t.v), temF = numero(t.f), ld = rede.lados[t.lado];
    if (g === 'q') { titulo = 'Vazão do trecho'; valor = n(t.qM3h, 1) + ' m³/h'; if (!numero(t.q)) { return null; } L = passosVazao(t, ent, rede); }
    else if (g === 'area') { titulo = 'Área da seção'; valor = n(t.area, 4) + ' m²'; if (!temGeo) { return null; } L = [passosGeo(t)[0]]; }
    else if (g === 'de') { titulo = 'Diâmetro equivalente'; valor = n(t.de, 1) + ' mm'; if (!temGeo) { return null; } L = passosGeo(t); }
    else if (g === 'dh') { titulo = 'Diâmetro hidráulico'; valor = n(t.dh, 1) + ' mm'; if (!temGeo) { return null; } L = passosGeo(t).slice(0, -1).concat([passoDh(t)]); if (M.secao.circular(t.forma)) { L = [passosGeo(t)[0], p('Perímetro', 'P = π · D', 'π × ' + n(t.d / 1000, 3), n(t.perimetro, 3) + ' m'), passoDh(t)]; } }
    else if (g === 'v') { titulo = 'Velocidade real'; valor = n(t.v, 2) + ' m/s'; if (!temV) { return null; } L = [passosGeo(t)[0], passoV(t)]; }
    else if (g === 'pv') { titulo = 'Pressão de velocidade'; valor = n(t.pv, 2) + ' Pa'; if (!temV) { return null; } L = [passoV(t), passoRho(ar), passoPv(t, ar)]; }
    else if (g === 've') { titulo = 'Velocidade no circular equivalente'; valor = n(t.ve, 2) + ' m/s'; if (!numero(t.ve)) { return null; } L = passosGeo(t).concat([passoVe(t)]); }
    else if (g === 're') { titulo = 'Reynolds'; valor = n(t.re, 0); if (!numero(t.re)) { return null; } L = [passoVe(t), passoRho(ar), passoMu(ar), passoRe(t, ar)]; }
    else if (g === 'f') { titulo = 'Fator de atrito'; valor = n(t.f, 5); if (!temF) { return null; } L = [passoRe(t, ar)].concat(passosF(t)); }
    else if (g === 'paM') {
      titulo = 'Perda por metro'; valor = n(t.paM, 2) + ' Pa/m'; if (!numero(t.paM)) { return null; }
      L = (t.forma === 'flexivel' && !t.estimativa ? [] : [passoVe(t), passoRe(t, ar)].concat(passosF(t))).concat(passosPaM(t, ent, ar));
    }
    else if (g === 'dpAtrito') { titulo = 'ΔP de atrito'; valor = n(t.dpAtrito, 2) + ' Pa'; if (!numero(t.dpAtrito)) { return null; } L = (t.L > 0 ? passosPaM(t, ent, ar) : []).concat([passoAtrito(t)]); }
    else if (g === 'dpSing') { titulo = 'ΔP das conexões'; valor = n(t.dpSing, 2) + ' Pa'; if (!numero(t.dpSing)) { return null; } L = (temV && t.nSing ? [passoV(t), passoPv(t, ar)] : []).concat(passosSing(t, rede)); }
    else if (g === 'dpComp') { titulo = 'ΔP dos componentes'; valor = n(t.dpComp, 2) + ' Pa'; if (!numero(t.dpComp)) { return null; } L = passosComp(t, rede); }
    else if (g === 'dp') {
      titulo = 'ΔP do trecho'; valor = n(t.dp, 2) + ' Pa'; if (!numero(t.dp)) { return null; }
      L = [passoAtrito(t), p('ΔP das conexões', t.nSing ? 'ΣC × pv' : 'nenhuma conexão no trecho', t.nSing ? n(t.somaC, 3) + ' × ' + n(t.pv, 2) : '', n(t.dpSing, 2) + ' Pa', t.nSing ? F_SING : ''),
           p('ΔP dos componentes', 'soma', '', n(t.dpComp, 2) + ' Pa'), passoTrecho(t)];
    }
    else if (g === 'acumulado') { titulo = 'ΔP acumulado'; valor = n(t.acumulado, 2) + ' Pa'; if (!numero(t.acumulado)) { return null; } L = passosAcum(t, rede); }
    else if (g === 'excesso') {
      titulo = 'Excesso da boca'; valor = n(t.excesso, 2) + ' Pa'; if (!numero(t.excesso) || !ld) { return null; }
      L = [p('Boca crítica do ' + NOME_LADO[t.lado], 'maior ΔP acumulado entre as bocas do lado: boca ' + ld.bocaCritica, '', n(ld.dpCritico, 2) + ' Pa', 'Com empate, vale a primeira boca na ordem da tabela'),
           p('ΔP acumulado desta boca', '', '', n(t.acumulado, 2) + ' Pa'),
           p('Excesso', 'crítico − acumulado', n(ld.dpCritico, 2) + ' − ' + n(t.acumulado, 2), n(t.excesso, 2) + ' Pa', 'É o que o registro desta boca tem de dissipar no balanceamento. ' + F_BAL)];
    }
    else if (g === 'superficie') {
      titulo = 'Superfície de duto'; valor = n(t.superficie, 2) + ' m²'; if (!numero(t.superficie)) { return null; }
      L = [p('Perímetro da seção', M.secao.circular(t.forma) ? 'P = π · D' : (t.forma === 'oval' ? 'P = π · b + 2 · (a − b)' : 'P = 2 · (a + b)'), '', n(t.perimetro, 3) + ' m'),
           p('Superfície', 'P × L', n(t.perimetro, 3) + ' × ' + n(t.L === null ? 0 : t.L, 2), n(t.superficie, 2) + ' m²',
             t.forma === 'flexivel' ? 'Entra no quantitativo, mas não na superfície da classe de vazamento. ' + F_SEM_FLEX : 'Entra no quantitativo e na superfície da classe de vazamento')];
    }
    else if (g === 'sug') { titulo = 'Dimensão sugerida'; if (!t.sugestao) { return null; } valor = X.dimAr(t.forma, t.sugestao.d, t.sugestao.a, t.sugestao.b) + ' mm'; L = passosSugestao(t, ent, rede, R); }
    else { return null; }
    return { sobre: sobre, titulo: titulo, valor: valor, html: C.passos(L) };
  }

  // ------------------------------------------------------------ ventilador, bocas críticas, superfície e classe de vazamento
  function passosVentQ(rede) {
    var V = rede.ventilador, lado = rede.lados.insuflamento ? 'insuflamento' : 'retorno', L = [];
    rede.trechos.forEach(function (t) { if (!t.semId && t.raiz && t.lado === lado) { L.push(p('Trecho ' + t.id, 'sai do ventilador (' + lado + ')', '', n(t.qM3h, 1) + ' m³/h')); } });
    L.push(p('Vazão dos dutos', 'soma dos trechos de ' + lado + ' que saem do ventilador', '', n(V.qBase * 3600, 1) + ' m³/h', lado === 'retorno' ? 'Rede sem insuflamento: vale a vazão do retorno' : ''));
    L.push(p('Vazamento admissível', 'vazão dos dutos × percentual', n(V.qBase * 3600, 1) + ' × ' + n(V.vazamentoPct, 1) + ' ÷ 100', n(V.qVazamento * 3600, 1) + ' m³/h', F_TAB2));
    L.push(p('Vazão do ventilador', 'vazão dos dutos + vazamento admissível', n(V.qBase * 3600, 1) + ' + ' + n(V.qVazamento * 3600, 1), n(V.q * 3600, 1) + ' m³/h', F_VENT_Q + '. Os trechos são dimensionados sem o vazamento'));
    return L;
  }
  function passosVentP(rede) {
    var V = rede.ventilador, li = rede.lados.insuflamento, lr = rede.lados.retorno;
    return [p('Boca crítica do insuflamento', li ? 'boca ' + li.bocaCritica : 'rede sem insuflamento', '', n(V.dpInsuflamento, 2) + ' Pa'),
            p('Boca crítica do retorno', lr ? 'boca ' + lr.bocaCritica : 'rede sem retorno', '', n(V.dpRetorno, 2) + ' Pa'),
            p('Efeito do sistema', 'dado da rede (vazio = 0)', '', n(V.efeitoSistema, 2) + ' Pa', F_VENT_P),
            p('Acréscimo do filtro saturado', 'dado da rede (vazio = 0)', '', n(V.filtroSaturado, 2) + ' Pa', F_VENT_P),
            p('Pressão total do ventilador', 'insuflamento + retorno + efeito do sistema + filtro saturado', n(V.dpInsuflamento, 2) + ' + ' + n(V.dpRetorno, 2) + ' + ' + n(V.efeitoSistema, 2) + ' + ' + n(V.filtroSaturado, 2),
              n(V.pTotal, 2) + ' Pa', F_TOTAL + '. Sem margem: a folga, se houver, é do projetista')];
  }
  function passosCaminho(rede, ld) {
    var L = ld.caminho.slice().reverse().map(function (id, j) {
      var y = rede.trechos[rede.estrutura.primeira[M.rede.chave(id)]];
      return p('Trecho ' + id, j === 0 ? 'sai do ventilador' : 'a jusante', '', n(y ? y.dp : null, 2) + ' Pa');
    });
    L.push(p('Boca crítica do ' + NOME_LADO[ld.nome], 'soma dos trechos do ventilador até a boca ' + ld.bocaCritica, '', n(ld.dpCritico, 2) + ' Pa',
      'É o maior ΔP acumulado entre as bocas do lado (' + ld.bocas + '). Com empate, vale a primeira boca na ordem da tabela. ' + F_BAL));
    return L;
  }
  function contaVentilador(ri, g, lado, E, R) {
    var rede = R.dutos.redes[ri];
    if (!rede) { return null; }
    var V = rede.ventilador, ld = lado ? rede.lados[lado] : null, cri = R.dutos.criterios, ar = rede.ar, L, titulo, valor, ua = rede.unidadeAtendida;
    if (g === 'q') { titulo = 'Vazão do ventilador'; if (!numero(V.q)) { return null; } valor = n(V.q * 3600, 1) + ' m³/h'; L = passosVentQ(rede); }
    else if (g === 'qVazamento') { titulo = 'Vazamento admissível'; if (!numero(V.qVazamento)) { return null; } valor = n(V.qVazamento * 3600, 1) + ' m³/h'; L = passosVentQ(rede).slice(0, -1); }
    else if (g === 'pTotal') { titulo = 'Pressão total do ventilador'; if (!numero(V.pTotal)) { return null; } valor = n(V.pTotal, 2) + ' Pa'; L = passosVentP(rede); }
    else if (g === 'pEstatica') {
      titulo = 'Pressão estática do ventilador'; if (!numero(V.pEstatica)) { return null; } valor = n(V.pEstatica, 2) + ' Pa';
      L = [p('Pressão total do ventilador', '', '', n(V.pTotal, 2) + ' Pa'),
           p('Pressão de velocidade na descarga', 'pv = ρ · V² ÷ 2', n(ar.rho, 4) + ' × ' + n(V.vDescarga, 2) + '² ÷ 2', n(V.pvDescarga, 2) + ' Pa', 'Velocidade na descarga do ventilador: dado da rede, do catálogo do equipamento'),
           p('Pressão estática do ventilador', 'pressão total − pressão de velocidade na descarga', n(V.pTotal, 2) + ' − ' + n(V.pvDescarga, 2), n(V.pEstatica, 2) + ' Pa', F_ESTATICA)];
    }
    else if (g === 'critico') { if (!ld || ld.iCritica < 0) { return null; } titulo = 'Boca crítica do ' + NOME_LADO[lado]; valor = ld.bocaCritica + ' · ' + n(ld.dpCritico, 2) + ' Pa'; L = passosCaminho(rede, ld); }
    else if (g === 'desbalanceamento') {
      if (!ld || !numero(ld.desbalanceamento)) { return null; } titulo = 'Desbalanceamento do ' + NOME_LADO[lado]; valor = n(ld.desbalanceamento * 100, 1) + ' %';
      L = [p('Maior ΔP acumulado entre as bocas', 'boca ' + ld.bocaCritica, '', n(ld.dpCritico, 2) + ' Pa'),
           p('Menor ΔP acumulado entre as bocas', '', '', n(ld.dpMenor, 2) + ' Pa'),
           p('Desbalanceamento', '(maior − menor) ÷ maior', '(' + n(ld.dpCritico, 2) + ' − ' + n(ld.dpMenor, 2) + ') ÷ ' + n(ld.dpCritico, 2), n(ld.desbalanceamento * 100, 1) + ' %',
             'A definição (maior − menor) ÷ maior, entre as bocas do lado, é do app. Acima de ' + n(cri.desbalanceamentoMax, 0) + ' % a rede recebe um aviso: o capítulo recomenda melhorar o balanceamento acima de cerca de 30 %. ' + F_BAL)];
    }
    else if (g === 'superficie' || g === 'superficieCl') {
      titulo = g === 'superficie' ? 'Superfície de duto' : 'Superfície dos dutos rígidos'; valor = n(rede[g], 2) + ' m²'; L = [];
      rede.trechos.forEach(function (t) { if (!t.semId && numero(t.superficie) && t.superficie > 0) { L.push(p('Trecho ' + t.id + (t.forma === 'flexivel' ? ' (flexível)' : ''), 'P × L', n(t.perimetro, 3) + ' × ' + n(t.L, 2), n(t.superficie, 2) + ' m²')); } });
      L.push(p('Superfície de todos os trechos', 'soma', '', n(rede.superficie, 2) + ' m²', 'Para o quantitativo'));
      L.push(p('Superfície dos dutos rígidos', 'soma sem os flexíveis', '', n(rede.superficieCl, 2) + ' m²', 'É a da classe de vazamento. ' + F_SEM_FLEX));
    }
    else if (g === 'cl') {
      titulo = 'Classe de vazamento CL'; if (!numero(rede.cl)) { return null; } valor = n(rede.cl, 2);
      L = [p('Vazamento admissível', 'vazão dos dutos × percentual ÷ 3,6', n(V.qBase * 3600, 1) + ' × ' + n(V.vazamentoPct, 1) + ' ÷ 100 ÷ 3,6', n(V.qVazamento * 1000, 2) + ' L/s', F_TAB2),
           p('Superfície dos dutos rígidos', 'soma de P × L, sem os flexíveis', '', n(rede.superficieCl, 2) + ' m²', F_SEM_FLEX),
           p('Fator de vazamento', 'F = vazamento ÷ superfície', n(V.qVazamento * 1000, 2) + ' ÷ ' + n(rede.superficieCl, 2), n(V.qVazamento * 1000 / rede.superficieCl, 4) + ' L/(s·m²)'),
           p('Classe de vazamento', 'CL = 1 000 · F ÷ P^0,65', '1 000 × ' + n(V.qVazamento * 1000 / rede.superficieCl, 4) + ' ÷ ' + n(cri.classePressao, 0) + '^0,65', n(rede.cl, 2),
             'P: pressão estática de trabalho, em Pa; o app adota a classe de pressão dos dutos. ' + F_CL)];
      // especificação por lado do ventilador: só com os dois lados na rede
      if (X.temVazamentoLadosAr(rede)) {
        ['insuflamento', 'retorno'].forEach(function (nome) {
          var x = rede.vazamentoLados[nome];
          L.push(p('Vazamento admissível do ' + NOME_LADO[nome], 'CL · A · P^0,65 ÷ 1 000, com a superfície rígida do lado',
            n(rede.cl, 2) + ' × ' + n(x.superficieCl, 2) + ' × ' + n(cri.classePressao, 0) + '^0,65 ÷ 1 000', n(x.qVazamento * 1000, 2) + ' L/s',
            nome === 'insuflamento' ? 'A classe é a da rede, a mesma nos dois lados. ' + F_NOTA_C : ''));
        });
      }
    }
    else if (g === 'calor') {
      titulo = 'Calor sensível das bocas do insuflamento'; if (!numero(rede.calorBocas)) { return null; } valor = n(rede.calorBocas, 0) + ' W'; L = [];
      rede.trechos.forEach(function (t) {
        if (numero(t.calorSensivel)) { L.push(p('Boca ' + t.id, 'Q ÷ 3 600 × ρ₂₀ · cp · ΔT', n(t.qM3h, 1) + ' ÷ 3 600 × ' + n(ar.rhoVazao, 4) + ' × ' + n(ar.cp, 1) + ' × ' + n(rede.dT, 1), n(t.calorSensivel, 0) + ' W')); }
      });
      L.push(p('Calor sensível das bocas', 'soma', '', n(rede.calorBocas, 0) + ' W', 'A boca lançada por vazão entra pelo calor equivalente, com a mesma fórmula e o mesmo ΔT'));
      if (ua.existe && numero(ua.calorSensivelW)) {
        L.push(p('Calor sensível da unidade ' + ua.id, 'cadastro de unidades', '', n(ua.calorSensivelW, 0) + ' W'));
        L.push(p('Diferença', '(bocas − unidade) ÷ unidade', '(' + n(rede.calorBocas, 0) + ' − ' + n(ua.calorSensivelW, 0) + ') ÷ ' + n(ua.calorSensivelW, 0), (ua.diferenca >= 0 ? '+' : '−') + n(Math.abs(ua.diferenca) * 100, 2) + ' %',
          'Acima de ' + n(M.dutos.TOL_CALOR_UNIDADE * 100, 0) + ' % a rede recebe um aviso (premissa do app)'));
      }
    }
    else { return null; }
    return { sobre: 'Ventilador da rede ' + (rede.id || '(sem ID)'), titulo: titulo, valor: valor, html: C.passos(L) };
  }

  X.F_AR = { cl: F_CL, notaC: F_NOTA_C, ensaio: F_ENSAIO, semFlex: F_SEM_FLEX, ventQ: F_VENT_Q, ventP: F_VENT_P, balanceamento: F_BAL, metodo: F_METODO, total: F_TOTAL, tabela2: F_TAB2,
             // as demais, para a folha do memorial (memorial_ar.js)
             padrao: F_PADRAO, rho: F_RHO, altitude: F_ALTITUDE, mu: F_MU, geo: F_GEO, vReal: F_VREAL, atrito: F_ATRITO, flex: F_FLEX, fab: F_FAB, sing: F_SING,
             estatica: F_ESTATICA, difusores: F_DIFUSORES, w: F_W, cp: F_CP, f21: F21 };
  X.passosVentQ = passosVentQ; X.passosVentP = passosVentP;

  // a conta da água gelada (contas.js) segue valendo para as outras chaves
  var contaAgua = X.conta;
  function contaDe(chave, E, U) {
    var ps = String(chave).split('.'), R;
    if (ps[0] !== 'ar' && ps[0] !== 'd' && ps[0] !== 'v') { return contaAgua(chave, E, U); }
    R = X.calcular(E);
    if (ps[0] === 'ar') { return contaAr(ps[1], ps[2] === undefined ? undefined : parseInt(ps[2], 10), R); }
    if (ps[0] === 'd') { return contaTrecho(parseInt(ps[1], 10), parseInt(ps[2], 10), ps[3], E, R); }
    return contaVentilador(parseInt(ps[1], 10), ps[2], ps[3], E, R);
  }
  // nota fixa de toda conta da gaveta (água e dutos): o passo refeito com os números escritos pode diferir na última casa
  var NOTA_GAVETA = '<p class="fraco nota-gaveta" data-g="nota-gaveta">A conta usa os valores sem arredondar: o número só é arredondado ao ser escrito. ' +
    'Refazer um passo com os valores escritos aqui pode dar diferença na última casa.</p>';
  X.conta = function (chave, E, U) {
    var c = contaDe(chave, E, U);
    if (c && c.html && c.html.indexOf('nota-gaveta') < 0) { c.html += NOTA_GAVETA; }
    return c;
  };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/resultados.js ==== */
/* Redes HVAC. Tela Resultados (especificação A0, seção 4) e as tabelas de resultado que a folha do Memorial repete:
   bomba, circuito crítico, trechos, balanceamento, menor DN, sensibilidade de DN e avisos. Só monta HTML a partir do
   resultado do motor (R = M.agua.calcular); nenhuma conta é feita aqui. Com erro de dados (X.valido(R) falso) a tela diz
   o que falta e não mostra bomba nem circuito crítico. Carrega depois de telas.js e de contas.js. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, M = H.motor, TAB = H.dados.tab, CAT = H.dados.campos, T = H.ui.telas, X = H.ui.redes;

  function n(v, casas) { return f.num(v, casas); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function indice(R, id) { var i = R.estrutura.primeira[M.rede.chave(id)]; return i === undefined ? -1 : i; }
  // número marcado para a conferência (data-g); na tela, com chave, vira botão que abre a conta na gaveta
  function num(g, texto, chave) {
    if (!chave) { return '<span data-g="' + esc(g) + '">' + esc(texto) + '</span>'; }
    return '<button type="button" class="num-conta" data-acao="conta" data-chave="' + esc(chave) + '" title="Ver a conta" data-g="' + esc(g) + '">' + esc(texto) + '</button>';
  }
  // tabela só de leitura: cols = [{ t: cabeçalho, num: bool, v: function (linha, i) -> HTML }]
  function tabela(classe, cols, linhas, rodape, classeLinha) {
    return '<div class="tabela-rolo"><table class="' + classe + '"><thead><tr>' +
      cols.map(function (c) { return '<th' + (c.num ? ' class="num"' : '') + '>' + c.t + '</th>'; }).join('') + '</tr></thead><tbody>' +
      linhas.map(function (l, i) {
        var cl = classeLinha ? classeLinha(l, i) : '';
        return '<tr' + (cl ? ' class="' + cl + '"' : '') + '>' + cols.map(function (c) { return '<td' + (c.num ? ' class="num"' : '') + '>' + c.v(l, i) + '</td>'; }).join('') + '</tr>';
      }).join('') + (rodape || '') + '</tbody></table></div>';
  }
  function sit(t) { return X.seloSituacao(t); }

  // ------------------------------------------------------------ o que falta (resultado que não pode ser mostrado)
  function oQueFalta(R) {
    var L = [], pr = R.premissas;
    if (!pr.ok) { L.push({ t: 'Fluido: ' + String(pr.erro).replace(/^ERRO:\s*/, ''), href: '#/projeto', onde: 'Abrir o Projeto' }); }
    if (R.contagem.trechos === 0) { L.push({ t: 'A rede não tem nenhum trecho com ID', href: '#/rede', onde: 'Abrir a Rede' }); }
    if (pr.ok) {
      R.trechos.forEach(function (t, i) {
        if (t.situacao.indexOf('DADOS') === 0) { L.push({ t: 'Trecho ' + t.id + ': ' + t.consistencia, href: '#/trecho/' + i, onde: 'Abrir o trecho ' + t.id }); }
      });
    }
    return L;
  }
  function cartaoFalta(R, folha) {
    var L = oQueFalta(R);
    return '<div class="' + (folha ? 'falta-f' : 'cartao') + '" data-g="falta"><h2>O que falta para calcular</h2>' +
      '<p class="' + (folha ? 'alerta-f' : 'msg-tela erro') + '">Enquanto houver erro de dados, a bomba e o circuito crítico não valem e não são mostrados.</p><ul class="lista-falta">' +
      L.map(function (x) { return '<li>' + esc(x.t) + '.' + (folha ? '' : ' <a href="' + x.href + '">' + esc(x.onde) + '</a>') + '</li>'; }).join('') + '</ul></div>';
  }

  // ------------------------------------------------------------ bomba
  // linha "em uso" de um parâmetro da bomba ou de um critério: valor, padrão e o selo da fonte
  function emUso(grupo, k, valor) {
    var def = CAT[grupo][k], q = def.pct ? 100 : 1, un = def.un ? ' ' + def.un : '', igual = valor === def.p;
    return esc(def.rotulo) + ': <b>' + f.campo(valor * q, def.casas) + esc(un) + '</b> ' +
      (igual ? '(padrão) ' + X.seloFonte(def.fonte) : '(padrão ' + f.campo(def.p * q, def.casas) + esc(un) + ') ' + C.selo('alterado', 'alterado'));
  }
  function cartaoBomba(R) {
    var b = R.bomba, pr = R.premissas, dentro = numero(b.relacao) && b.relacao <= M.agua.LIMITE_REL;
    function calc(rot, valor, un, k) { return C.calculado({ rotulo: rot, valor: valor, unidade: un, chave: 'b.' + k }); }
    return '<div class="cartao" data-g="bomba"><h2>Bomba</h2><p class="fraco" style="margin-bottom:10px">Cada valor abre a conta, passo a passo.</p><div class="grade">' +
      calc('Vazão', n(b.q, 3), 'm³/h', 'q') + calc('ΔP do circuito crítico', n(b.dpCritico, 3), 'kPa', 'dpCritico') +
      calc('ΔP de projeto (com a margem)', n(b.dpProjeto, 3), 'kPa', 'dpProjeto') + calc('Altura manométrica', n(b.h, 3), 'mca', 'h') +
      calc('Potência hidráulica', n(b.pHid, 3), 'kW', 'pHid') + calc('Potência no eixo', n(b.pEixo, 3), 'kW', 'pEixo') + calc('Potência elétrica', n(b.pEl, 3), 'kW', 'pEl') +
      calc('Energia térmica transportada', n(b.qt, 2), 'kW', 'qt') + calc('Relação de bombeamento', n(b.relacao, 4), 'kW/kW', 'relacao') + '</div>' +
      (numero(b.relacao) ? '<p class="msg-tela ' + (dentro ? 'bom' : 'alerta') + '" data-g="relacao">Relação de bombeamento de ' + n(b.relacao, 4) + ' kW/kW: ' + (dentro ? 'dentro do' : 'acima do') +
        ' valor de ' + n(M.agua.LIMITE_REL, 2) + ' kW/kW, que a norma chama de desejável, porém nem sempre viável. ' + (dentro ? '' : 'Vale avaliar a rede; a situação dos trechos não muda. ') +
        X.seloFonte(X.F_RELACAO) + '</p>' : '') +
      '<ul class="em-uso-lista"><li>' + emUso('bomba', 'margem', pr.margem) + '</li><li>' + emUso('bomba', 'rendBomba', pr.rendBomba) + '</li><li>' + emUso('bomba', 'rendMotor', pr.rendMotor) + '</li></ul>' +
      '<p class="fraco">Altura em metros de coluna do fluido do projeto. Para alterar a margem e os rendimentos: <a href="#/projeto">Projeto</a>, bloco Bomba.</p></div>';
  }

  // ------------------------------------------------------------ bomba existente (AG9 a AG14)
  function sinal(v, casas) { return (v < 0 ? '−' : '+') + n(Math.abs(v), casas); }
  // a rede tem comparação com a bomba existente? (dado informado e rede sem erro de dados)
  function temBombaExistente(R) { return !!R.bomba.existente; }
  // comparação em lista (Projeto e folha); folha = true na folha do memorial
  X.comparaBomba = function (R, folha) {
    var EX = R.bomba.existente, L = [], cls = folha ? 'nota' : 'fraco';
    if (!EX) {
      return folha ? '' : '<p class="fraco" style="margin-top:8px">Com a vazão nominal e a altura da bomba existente, do catálogo, o app compara a rede com ela, no ponto nominal.</p>';
    }
    if (!X.valido(R)) {
      return '<p class="' + cls + '" style="margin-top:8px" data-g="bomba-compara">Sem comparação: enquanto houver erro de dados na rede, a vazão e a altura da rede não valem.</p>';
    }
    if (EX.q !== null) {
      L.push('Vazão da rede ' + n(EX.qRede, 2) + ' m³/h × nominal ' + n(EX.q, 2) + ' m³/h: ' + sinal(EX.difVazao * 100, 2) + ' % ' +
        (Math.abs(EX.difVazao) > EX.tol ? '<span class="sit revisar">fora da tolerância de ' + f.campo(EX.tol * 100, 1) + ' %</span>' : '<span class="sit ok">dentro da tolerância de ' + f.campo(EX.tol * 100, 1) + ' %</span>'));
    }
    if (EX.h !== null) {
      // item 2 da revisão da AG1: com a vazão fora da tolerância, a folga compara alturas em vazões diferentes (indicativa)
      L.push(EX.folga === null ? 'Altura: sem comparação (fluido sem propriedades).'
        : 'Altura de projeto ' + n(EX.hProjeto, 2) + ' m' + (EX.margem > 0 ? ' (circuito crítico ' + n(EX.hCritico, 2) + ' m, margem de ' + f.campo(EX.margem * 100, 1) + ' %)' : '') + ' × bomba existente ' + n(EX.h, 2) + ' m: ' +
          // AG2 (decisão dele): o déficit com a vazão fora da tolerância também é indicativo, como na gaveta e no memorial
          (EX.folga < 0 ? '<span class="sit revisar">' + (EX.vazaoFora ? 'déficit indicativo de ' + n(-EX.folga, 2) + ' m (vazões diferentes)' : 'déficit de ' + n(-EX.folga, 2) + ' m') + '</span>'
            : (EX.vazaoFora ? '<span class="sit">folga indicativa de ' + n(EX.folga, 2) + ' m (vazões diferentes)</span>' : '<span class="sit ok">folga de ' + n(EX.folga, 2) + ' m</span>')) +
          (EX.margem > 0 ? ' (sem a margem: ' + sinal(EX.folgaSemMargem, 2) + ' m)' : ''));
    } else if (EX.q !== null) { L.push('Altura: não informada.'); }
    return '<ul class="em-uso-lista" data-g="bomba-compara">' + L.map(function (x) { return '<li>' + x + '</li>'; }).join('') + '</ul>' +
      '<p class="' + cls + '">Vazão da rede: a da bomba, sem a margem. Altura: em metros de coluna do fluido, contra a altura de projeto (circuito crítico mais a margem). ' + esc(X.P_BE_LIMITES) + '.</p>';
  };
  X.temBombaExistente = temBombaExistente;
  function cartaoBombaExistente(R) {
    var EX = R.bomba.existente;
    if (!EX) { return ''; }
    if (!X.valido(R)) {
      return '<div class="cartao" data-g="bomba-existente"><h2>Bomba existente</h2><p class="msg-tela alerta">Sem comparação: enquanto houver erro de dados na rede, a vazão e a altura da rede não valem.</p></div>';
    }
    function calc(rot, valor, un, k) { return C.calculado({ rotulo: rot, valor: valor, unidade: un, chave: 'be.' + k }); }
    function dado(rot, valor, un) { return C.calculado({ rotulo: rot, valor: valor, unidade: un, fonte: 'Dado de catálogo da bomba existente, informado pelo projetista (Projeto, bloco Bomba)' }); }
    var g = [];
    if (EX.q !== null) {
      g.push(calc('Vazão da rede', n(EX.qRede, 3), 'm³/h', 'qRede'), dado('Vazão nominal', n(EX.q, 2), 'm³/h'), calc('Diferença de vazão', sinal(EX.difVazao * 100, 2), '%', 'dif'));
    }
    if (EX.h !== null && EX.folga !== null) {
      g.push(calc('Altura de projeto (com a margem de ' + f.campo(EX.margem * 100, 1) + ' %)', n(EX.hProjeto, 3), 'm', 'hProjeto'), calc('Altura do circuito crítico', n(EX.hCritico, 3), 'm', 'hCritico'),
        dado('Altura disponível', n(EX.h, 2), 'm'), calc('Folga, com a margem', sinal(EX.folga, 2), 'm', 'folga'));
      if (EX.margem > 0) { g.push(calc('Folga, sem a margem', sinal(EX.folgaSemMargem, 2), 'm', 'folgaSem')); }
      g.push(calc('Pressão equivalente disponível', n(EX.pDisp, 3), 'kPa', 'pDisp'));
    }
    return '<div class="cartao" data-g="bomba-existente"><h2>Bomba existente</h2><p class="fraco" style="margin-bottom:10px">Cada valor calculado abre a conta, passo a passo. Os dados de catálogo são os informados no Projeto.</p>' +
      '<div class="grade">' + g.join('') + '</div>' +
      (EX.avisos.length ? '<ul class="lista-avisos" data-g="bomba-existente-avisos">' + EX.avisos.map(function (a) { return '<li class="revisar"><b>' + (a.tipo === 'vazaoBomba' ? 'Vazão' : 'Altura') + ':</b> ' + esc(a.texto) + '</li>'; }).join('') + '</ul>'
        : '<p class="msg-tela bom" data-g="bomba-existente-ok">A bomba existente atende à rede nos dados informados' +
          (EX.h === null ? ' (altura não informada)' : (EX.q === null ? ' (vazão nominal não informada)' : '')) + '.</p>') +
      (EX.vazaoFora && EX.folga !== null ? '<p class="fraco" data-g="bomba-folga-indicativa">Com a vazão fora da tolerância, ' + (EX.folga >= 0 ? 'a folga de altura é indicativa' : 'o déficit de altura é indicativo') +
        ': compara a altura da bomba na vazão nominal com a da rede na vazão da rede.</p>' : '') +
      '<p class="fraco">Vazão da rede: a da bomba, sem a margem (a margem do app é só sobre o ΔP). Altura em metros de coluna do fluido, sem correção pela massa específica; pressão equivalente = ρ · g · H. ' +
        esc(X.P_BE_LIMITES) + '. Para alterar os dados: <a href="#/projeto">Projeto</a>, bloco Bomba.</p></div>';
  }

  // ------------------------------------------------------------ circuito crítico
  function tabCaminho(R) {
    var cam = R.caminho.slice().reverse(), b = R.bomba;
    return tabela('leitura', [
      { t: 'Nº', num: true, v: function (c, i) { return String(i + 1); } },
      { t: 'Trecho', v: function (c) { return '<b>' + esc(c.id) + '</b>'; } },
      { t: 'Descrição', v: function (c) { return esc(c.descricao); } },
      { t: 'Tubo', v: function (c) { return esc(c.especificacao) + ' ' + esc(c.dn); } },
      { t: 'Vazão<br>m³/h', num: true, v: function (c) { return n(c.q, 3); } },
      { t: 'Veloc.<br>m/s', num: true, v: function (c) { return n(c.v, 2); } },
      { t: 'ΔP do trecho<br>kPa', num: true, v: function (c) { return n(c.dpTrecho, 3); } },
      { t: 'Acumulado<br>kPa', num: true, v: function (c) { return n(c.dpAcum, 3); } }
    ], cam, '<tr class="total"><td></td><td colspan="5">ΔP do circuito crítico, da bomba até o terminal ' + esc(b.terminalCritico) + '</td><td></td><td class="num">' + n(b.dpCritico, 3) + '</td></tr>');
  }
  function textoCaminho(R) { return R.caminho.slice().reverse().map(function (c) { return c.id; }).join(' → '); }
  function cartaoCritico(R) {
    var b = R.bomba;
    return '<div class="cartao" data-g="critico-cartao"><h2>Circuito crítico</h2>' +
      '<p>Terminal <b data-g="critico">' + esc(b.terminalCritico) + '</b>: ' + num('bomba.dpCritico', n(b.dpCritico, 3), 'b.dpCritico') + ' kPa da bomba até ele. É o caminho de maior perda de carga, e é ele que define a altura da bomba.</p>' +
      '<p class="caminho" data-g="caminho">bomba → ' + esc(textoCaminho(R)) + '</p>' + tabCaminho(R) + '</div>';
  }

  // ------------------------------------------------------------ trechos (tabela completa, só leitura)
  function tabTrechosA(R, folha) {
    return tabela('leitura densa', [
      { t: 'ID', v: function (t, i) { return folha ? '<b>' + esc(t.id) + '</b>' : '<a href="#/trecho/' + i + '" title="Abrir o trecho"><b>' + esc(t.id || '(sem ID)') + '</b></a>'; } },
      { t: 'Montante', v: function (t) { return esc(t.montante || 'bomba'); } },
      { t: 'Descrição', v: function (t) { return esc(t.descricao); } },
      { t: 'Vazão<br>m³/h', num: true, v: function (t) { return n(t.q, 3); } },
      { t: 'Vazão<br>L/s', num: true, v: function (t) { return n(t.qLs, 3); } },
      { t: 'Origem da vazão', v: function (t) { return esc(t.origemQ); } },
      { t: 'Especificação', v: function (t) { return esc(t.especificacao); } },
      { t: 'DN', v: function (t) { return esc(t.dn); } },
      { t: 'Di<br>mm', num: true, v: function (t) { return n(t.di, 2); } },
      { t: 'ε<br>mm', num: true, v: function (t) { return rugosidade(t.eps); } },
      { t: 'Compr.<br>m', num: true, v: function (t) { return n(t.L, 2); } },
      { t: 'Ida e<br>volta', num: true, v: function (t) { return t.idaVolta === null ? '1' : n(t.idaVolta, 0); } },
      { t: 'Área<br>m²', num: true, v: function (t) { return n(t.area, 6); } },
      { t: 'Veloc.<br>m/s', num: true, v: function (t) { return n(t.v, 3); } },
      { t: 'Reynolds', num: true, v: function (t) { return n(t.re, 0); } },
      { t: 'Regime', v: function (t) { return esc(t.regime || '—'); } },
      { t: 'ε/D', num: true, v: function (t) { return n(t.rr, 6); } },
      { t: 'f', num: true, v: function (t) { return n(t.f, 5); } },
      { t: 'Perda<br>Pa/m', num: true, v: function (t) { return n(t.paM, 1); } }
    ], R.trechos);
  }
  function tabTrechosB(R, folha) {
    var ok = X.valido(R);
    return tabela('leitura densa', [
      { t: 'ID', v: function (t, i) { return folha ? '<b>' + esc(t.id) + '</b>' : '<a href="#/trecho/' + i + '" title="Abrir o trecho"><b>' + esc(t.id || '(sem ID)') + '</b></a>'; } },
      { t: 'ΔP distr.<br>kPa', num: true, v: function (t) { return n(t.dpDist, 3); } },
      { t: 'ΣK', num: true, v: function (t) { return n(t.somaK, 3); } },
      { t: 'ΔP conexões<br>kPa', num: true, v: function (t) { return n(t.dpLocal, 3); } },
      { t: 'ΔP equip.<br>kPa', num: true, v: function (t) { return n(t.dpEquip, 3); } },
      { t: 'ΔP trecho<br>kPa', num: true, v: function (t) { return num('tr.' + t.id + '.dpTrecho', n(t.dpTrecho, 3)); } },
      { t: 'Acumulado<br>kPa', num: true, v: function (t) { return num('tr.' + t.id + '.dpAcum', n(t.dpAcum, 3)); } },
      { t: 'Acumulado<br>m', num: true, v: function (t) { return n(t.hAcum, 3); } },
      { t: 'Terminal', v: function (t) { return t.terminal ? 'sim' : 'não'; } },
      { t: 'Excesso<br>kPa', num: true, v: function (t) { return ok && t.terminal ? n(t.excesso, 3) : '—'; } },
      { t: 'v máx.<br>m/s', num: true, v: function (t) { return n(t.vMax, 2); } },
      { t: 'Velocidade', v: function (t) { return esc(t.sitV || '—'); } },
      { t: 'Perda por metro', v: function (t) { return esc(t.sitPerda || '—'); } },
      { t: '90.1<br>m/s', num: true, v: function (t) { return numero(t.v901) ? n(t.v901, 2) : 'n.a.'; } },
      { t: '90.1', v: function (t) { return esc(t.sit901 || '—'); } },
      { t: 'Menor DN', v: function (t) { return esc(t.menorDN || '—'); } },
      { t: 'Situação', v: function (t) { return sit(t) + (ok && t.terminal && R.trechos[R.bomba.indiceCritico] === t ? ' <span class="selo calc">crítico</span>' : ''); } }
    ], R.trechos);
  }
  // rugosidade de tubo liso (cobre, 0,00152 mm) pede a quinta casa
  function rugosidade(v) { return n(v, typeof v === 'number' && Math.abs(v) < 0.01 ? 5 : 4); }
  var NOTA_ARRED = 'As contas usam os valores sem arredondamento; o número só é arredondado ao ser escrito. Por isso a soma das parcelas escritas pode diferir do total na última casa.';
  var NOTA_TRECHOS = 'Perda por metro com o tubo novo. ΔP distribuído = perda por metro × (1 + envelhecimento) × comprimento × fator ida e volta. ' +
    'ΣK é o da ida; no trecho de ida e volta o ΔP das conexões soma a volta, em que a redução conta como ampliação e o tê de derivação com redução como tê convergindo (Crane). ' +
    'ΔP do trecho = distribuído + conexões + equipamentos. Acumulado em metros de coluna do fluido. A coluna 90.1 é informativa (aço, de DN 65 em diante).';

  // ------------------------------------------------------------ balanceamento
  function tabTerminais(R, folha) {
    return tabela('leitura', [
      { t: 'Nº', num: true, v: function (x) { return String(x.n); } },
      { t: 'Terminal', v: function (x) { return '<b>' + esc(x.id) + '</b>'; } },
      { t: 'Descrição', v: function (x) { return esc(x.descricao); } },
      { t: 'Vazão<br>m³/h', num: true, v: function (x) { return n(x.q, 3); } },
      { t: 'Acumulado<br>kPa', num: true, v: function (x) { return num('term.' + x.id + '.dpAcum', n(x.dpAcum, 3), folha ? '' : 't.' + indice(R, x.id) + '.dpAcum'); } },
      { t: 'Excesso<br>kPa', num: true, v: function (x) { return num('term.' + x.id + '.excesso', n(x.excesso, 3), folha ? '' : 't.' + indice(R, x.id) + '.excesso'); } },
      { t: 'Excesso<br>m', num: true, v: function (x) { return n(x.excessoM, 3); } },
      { t: 'Excesso ÷<br>crítico', num: true, v: function (x) { return x.fracao === null ? '—' : n(x.fracao * 100, 1) + ' %'; } },
      { t: 'Autoridade<br>da válvula', num: true, v: function (x) { return x.autoridade === null ? '—' : num('aut.' + x.id, n(x.autoridade, 3), folha ? '' : 't.' + indice(R, x.id) + '.autoridade'); } },
      { t: 'Autoridade<br>sem o excesso', num: true, v: function (x) { var t = R.trechos[indice(R, x.id)]; return x.autoridade === null || !t ? '—' : n(t.dpValvula / t.dpTrecho, 3); } },
      { t: 'Kv aberta<br>m³/h', num: true, v: function (x) { return x.kvBalAberta === null ? '—' : n(x.kvBalAberta, 3); } },
      { t: 'Kv de ajuste<br>m³/h', num: true, v: function (x) { return x.kvAjuste === null ? '—' : num('kvaj.' + x.id, n(x.kvAjuste, 3), folha ? '' : 't.' + indice(R, x.id) + '.kvAjuste'); } },
      { t: 'Observação', v: function (x) { return esc(x.obs); } }
    ], R.terminais);
  }
  // KV3: nota do Kv de ajuste, abaixo da tabela de balanceamento
  function notaKvAjuste(R, folha) {
    return '<p class="' + (folha ? 'nota' : 'fraco') + '" data-g="nota-kv-ajuste">Kv de ajuste = vazão × √(100 × SG ÷ (ΔP da válvula de balanceamento aberta + excesso)), SG = ρ ÷ 1 000: ' +
      'o Kv em que a válvula deve ficar para dissipar o excesso; a posição (voltas ou %) sai da curva do fabricante. No circuito crítico ela fica aberta. ' +
      'Sem válvula marcada no terminal, é o Kv de um dispositivo que dissipa só o excesso. ' +
      (folha ? '<b>Premissa:</b>' : '<span class="selo premissa">premissa</span>') + ' SG = ρ ÷ 1 000 kg/m³: a fonte só diz "1 para água". ' +
      (folha ? esc(X.F_KV) + '.' : X.seloFonte(X.F_KV)) + '</p>';
  }
  function notaAutoridade(R, folha) {
    var pr = R.premissas, def = CAT.criterios.autoridadeMin;
    return '<p class="' + (folha ? 'nota' : 'fraco') + '" data-g="premissa-d23">Autoridade = ΔP da válvula de controle ÷ (ΔP do trecho terminal + excesso do terminal). ' +
      (folha ? '<b>Premissa:</b>' : '<span class="selo premissa">premissa</span>') + ' todo o excesso é dissipado no balanceamento do próprio terminal; se parte for dissipada a montante, ' +
      'a autoridade real fica entre o valor com o excesso e o valor sem ele. Autoridade mínima em uso: ' + n(pr.autoridadeMin, 2) + (pr.autoridadeMin === def.p ? ' (padrão)' : ' (padrão ' + n(def.p, 2) + ')') +
      '; abaixo dela o trecho recebe um aviso, e a situação não muda. A margem da bomba não entra no excesso nem na autoridade. ' +
      // D26: onde a margem é dissipada
      (folha ? '<b>Premissa:</b>' : '<span class="selo premissa">premissa</span>') + ' a margem é suposta retirada na bomba, e não no balanceamento dos terminais. ' +
      (folha ? esc(X.F_AUTORIDADE) + '.' : X.seloFonte(X.F_AUTORIDADE)) +
      // TX12: as duas bases da autoridade no Handbook
      ' O cap. 13 mede a autoridade sobre o ΔP do sistema (Eq. 17; 30 % a 50 %, com razão de ΔP ramal/prumada de 2:1) e o cap. 47 a define como ' +
      'ΔP da válvula ÷ (ΔP da válvula + ΔP do ramal) (0,25 a 0,5); o app usa a do ramal. ' + (folha ? esc(X.F_AUT_BASES) + '.' : X.seloFonte(X.F_AUT_BASES)) +
      // D28: o Handbook não dá faixa geral para a bomba de velocidade variável; a nota só relata o caso que ele descreve
      (pr.controle === 'variavel' ? ' <span data-g="nota-d28">Com bomba de velocidade variável e controle pelo ΔP do ramal, o Handbook relata bons resultados com autoridade de 50 % a 100 %, medida sobre a válvula mais a serpentina, ' +
        'em serpentinas com ΔT de 6,7 °C; a base desse percentual não é a deste app, e o mínimo em uso não muda. ' + (folha ? esc(X.F_AUT_VARIAVEL) + '.' : X.seloFonte(X.F_AUT_VARIAVEL)) + '</span>' : '') + '</p>';
  }

  // ------------------------------------------------------------ menor DN e sensibilidade de DN
  function leituraMenor(t) {
    var tubos = TAB.tubosDaEsp(t.especificacao), atual = -1, k = t.menor ? t.menor.kf : null;
    tubos.forEach(function (x, j) { if (x.dn === t.dn) { atual = j; } });
    if (!t.menorDN || k === null || atual < 0) { return '—'; }
    if (k >= tubos.length) { return 'nenhum DN desta especificação atende'; }
    if (k < atual) { return 'há DN menor que atende'; }
    return k === atual ? 'o DN em uso é o menor que atende' : 'o DN em uso está abaixo do menor que atende';
  }
  // a linha leva o índice do trecho na rede (a chave da conta), porque a linha sem ID fica de fora
  function tabMenorComIndice(R, folha) {
    var cols = [
      { t: 'Trecho', v: function (x) { return '<b>' + esc(x.t.id) + '</b>'; } },
      { t: 'Vazão<br>m³/h', num: true, v: function (x) { return n(x.t.q, 3); } },
      { t: 'Especificação', v: function (x) { return esc(x.t.especificacao); } },
      { t: 'DN em uso', v: function (x) { return esc(x.t.dn || '—'); } },
      { t: 'Menor DN<br>que atende', v: function (x) { return x.t.menorDN ? num('menor.' + x.t.id, x.t.menorDN, folha || !numero(x.t.menor.dVelErosao) ? '' : 't.' + x.i + '.menorDN') : '—'; } },
      { t: 'Leitura', v: function (x) { return esc(leituraMenor(x.t)); } },
      { t: 'Situação', v: function (x) { return sit(x.t); } }
    ], linhas = [];
    R.trechos.forEach(function (t, i) { if (!t.semId) { linhas.push({ t: t, i: i }); } });
    return tabela('leitura', cols, linhas);
  }
  function trechoDaSensibilidade(R, U) {
    var ids = R.trechos.filter(function (t) { return !t.semId; }).map(function (t) { return t.id; });
    if (U && U.sens && indice(R, U.sens) >= 0) { return R.trechos[indice(R, U.sens)].id; }
    if (X.valido(R) && R.bomba.indiceCritico >= 0) { return R.trechos[R.bomba.indiceCritico].id; }
    return ids.length ? ids[0] : '';
  }
  function tabSensibilidade(R, id) {
    var S = M.agua.sensibilidade(R, id);
    if (!S || !S.linhas.length) { return '<p class="fraco">Sem vazão ou sem tubo neste trecho: não há o que comparar.</p>'; }
    return tabela('leitura', [
      { t: 'DN', v: function (l) { return '<b>' + esc(l.dn) + '</b>' + (l.atual ? ' <span class="selo calc">em uso</span>' : ''); } },
      { t: 'Di<br>mm', num: true, v: function (l) { return n(l.di, 2); } },
      { t: 'Veloc.<br>m/s', num: true, v: function (l) { return num('sens.' + l.dn + '.v', n(l.v, 3)); } },
      { t: 'Reynolds', num: true, v: function (l) { return n(l.re, 0); } },
      { t: 'f', num: true, v: function (l) { return n(l.f, 5); } },
      { t: 'Perda<br>Pa/m', num: true, v: function (l) { return num('sens.' + l.dn + '.paM', n(l.paM, 1)); } },
      { t: 'ΔP distribuído<br>kPa', num: true, v: function (l) { return n(l.dpDist, 3); } },
      { t: 'v máx.<br>m/s', num: true, v: function (l) { return n(l.vMax, 2); } },
      { t: 'Velocidade', v: function (l) { return esc(l.sitV); } },
      { t: 'Perda por metro', v: function (l) { return esc(l.sitPerda); } }
    ], S.linhas, '', function (l) { return l.atual ? 'atual' : ''; });
  }
  function cartaoMenor(R, U) {
    var id = trechoDaSensibilidade(R, U), t = R.trechos[indice(R, id)];
    var ops = R.trechos.filter(function (x) { return !x.semId; }).map(function (x) {
      return '<option value="' + esc(x.id) + '"' + (x.id === id ? ' selected' : '') + '>' + esc(x.id + (x.descricao ? ' · ' + x.descricao : '')) + '</option>';
    }).join('');
    return '<div class="cartao" data-g="menor"><h2>Menor DN e sensibilidade de DN</h2>' +
      '<p class="fraco" style="margin-bottom:10px">O menor DN é uma indicação: a troca é do projetista. Até o DN limite vale a velocidade; acima dele, o DN tem de atender aos dois limites: a velocidade de erosão e a perda máxima por metro.</p>' +
      tabMenorComIndice(R, false) +
      '<div class="sub"><h3>Sensibilidade de DN de um trecho</h3><div class="grade g2"><div class="campo"><label for="sens-trecho">Trecho</label><div class="entrada">' +
        '<select id="sens-trecho" data-acao-sel="sens-trecho">' + ops + '</select></div></div></div>' +
        (t ? '<p class="fraco" style="margin:10px 0">Trecho <b data-g="sens-id">' + esc(t.id) + '</b>: ' + n(t.q, 3) + ' m³/h em ' + esc(t.especificacao || 'sem tubo') + ', ' +
          n((t.L === null ? 0 : t.L) * (t.idaVolta === null ? 1 : t.idaVolta), 2) + ' m de tubo (com o fator ida e volta). Todos os DN da especificação, com a mesma vazão, a mesma rugosidade e o mesmo comprimento. ' +
          'Só o ΔP distribuído entra na comparação: as conexões e os equipamentos do trecho ficam de fora.</p>' + tabSensibilidade(R, id) : '') +
      '</div></div>';
  }

  // ------------------------------------------------------------ avisos
  function acimaV(t) { return String(t.sitV).indexOf('ACIMA') === 0; }
  function acimaP(t) { return String(t.sitPerda).indexOf('ACIMA') === 0; }
  // lista única de avisos da rede: { onde, texto, nivel } (nivel: 'revisar' ou 'aviso')
  function avisos(R) {
    var L = [], pr = R.premissas, b = R.bomba, ok = X.valido(R);
    if (pr.sitEnvelhecimento !== 'OK') {
      L.push({ onde: 'Projeto', nivel: 'aviso', texto: 'circuito aberto com acréscimo por envelhecimento de ' + f.campo(pr.env * 100, 1) + ' %: o HDR Design Guide (1981), citado pela ASHRAE, indica de 75 % a 90 % ' +
        '(ASHRAE Fundamentals 2021 (SI), cap. 22, p. 22.23, PDF 659)' });
    }
    R.trechos.forEach(function (t) {
      if (t.semId) { return; }
      if (t.situacao === 'REVISAR DN') {
        L.push({ onde: 'Trecho ' + t.id, nivel: 'revisar', texto: 'revisar o DN: ' + (acimaV(t) ? 'velocidade de ' + n(t.v, 2) + ' m/s acima do limite de ' + n(t.vMax, 2) + ' m/s' : '') +
          (acimaV(t) && acimaP(t) ? '; ' : '') + (acimaP(t) ? 'perda de ' + n(t.paM, 0) + ' Pa/m acima do limite de ' + n(pr.paMax, 0) + ' Pa/m' : '') +
          (t.menorDN ? ' (menor DN que atende: ' + t.menorDN + ')' : '') });
      }
      (t.avisos || []).forEach(function (a) { L.push({ onde: 'Trecho ' + t.id, nivel: 'aviso', texto: a.texto }); });
    });
    if (ok) {
      R.terminais.forEach(function (x) { if (x.fracao !== null && x.fracao > 0.5) { L.push({ onde: 'Terminal ' + x.id, nivel: 'aviso', texto: x.obs }); } });
      if (numero(b.relacao) && b.relacao > M.agua.LIMITE_REL) {
        L.push({ onde: 'Bomba', nivel: 'aviso', texto: 'relação de bombeamento de ' + n(b.relacao, 4) + ' kW/kW, acima do valor desejável de ' + n(M.agua.LIMITE_REL, 2) + ' kW/kW (NBR 16401-1:2024, 12.2.7, p. 33, PDF 43)' });
      }
    }
    // bomba existente (AG13): os avisos da comparação, com a rede válida
    if (ok && b.existente) { b.existente.avisos.forEach(function (a) { L.push({ onde: 'Bomba existente', nivel: 'revisar', texto: String(a.texto).replace(/\.$/, '') }); }); }
    if (R.contagem.orfas) { L.push({ onde: 'Rede', nivel: 'aviso', texto: X.plural(R.contagem.orfas, 'linha órfã', 'linhas órfãs') + ' de conexão ou de equipamento: o trecho não existe mais, e a linha não entra na conta' }); }
    return L;
  }
  function listaAvisos(R) {
    var L = avisos(R);
    if (!L.length) { return '<p class="fraco" data-g="sem-avisos">Nenhum aviso.</p>'; }
    return '<ul class="lista-avisos">' + L.map(function (a) {
      return '<li class="' + a.nivel + '"><b>' + esc(a.onde) + ':</b> ' + esc(a.texto) + '.</li>';
    }).join('') + '</ul>';
  }

  X.oQueFalta = oQueFalta; X.cartaoFalta = cartaoFalta; X.tabCaminho = tabCaminho; X.textoCaminho = textoCaminho; X.tabTrechosA = tabTrechosA; X.tabTrechosB = tabTrechosB;
  X.NOTA_TRECHOS = NOTA_TRECHOS; X.NOTA_ARRED = NOTA_ARRED; X.rugosidade = rugosidade; X.tabTerminais = tabTerminais; X.notaKvAjuste = notaKvAjuste; X.notaAutoridade = notaAutoridade; X.tabMenor = tabMenorComIndice; X.avisos = avisos; X.listaAvisos = listaAvisos;
  X.tabelaLeitura = tabela; X.numMarcado = num;

  // ------------------------------------------------------------ a tela
  // seletor do módulo mostrado (estado da tela: U.modulo)
  function seletorModulo(U) {
    var ar = U.modulo === 'ar';
    return '<div class="acoes barra-tab" data-g="modulo"><div class="seg" role="group" aria-label="Resultados de">' +
      '<button type="button" data-acao="modulo" data-valor="agua" aria-pressed="' + !ar + '">Água gelada</button>' +
      '<button type="button" data-acao="modulo" data-valor="ar" aria-pressed="' + ar + '">Dutos de ar</button></div></div>';
  }
  T.resultados = function (E, U, R) {
    var ok = X.valido(R), c = R.contagem;
    // app só de dutos: sempre os dutos, sem o seletor do módulo
    if (!X.soAgua && (U.modulo === 'ar' || X.soDutos) && X.resultadosAr) {
      return '<div class="rede">' + C.cabeca(X.passo('resultados'), 'Resultados', 'Dutos de ar: ventilador' + (X.soDutos ? ' e equipamento' : '') + ', bocas críticas, trechos, balanceamento, dimensão sugerida e vazamento. Os valores do ventilador abrem a conta, com fórmula, valores e fonte.') +
        (X.soDutos ? '' : seletorModulo(U)) + X.resultadosAr(E, U, R) + '</div>';
    }
    return '<div class="rede">' + C.cabeca(X.passo('resultados'), 'Resultados', 'Água gelada: bomba' + (R.bomba.existente ? ', bomba existente' : '') + ', circuito crítico, trechos, balanceamento e menor DN. Os valores da bomba e do balanceamento abrem a conta, com fórmula, valores e fonte.') +
      (X.soAgua ? '' : seletorModulo(U)) +
      C.aprender('A bomba vence o caminho de maior perda de carga, da bomba até um terminal e de volta: o circuito crítico. Os outros terminais recebem pressão de sobra (excesso), que a válvula de balanceamento de cada um dissipa.') +
      (ok ? cartaoBomba(R) + cartaoBombaExistente(R) + cartaoCritico(R) : cartaoFalta(R, false)) +
      (c.trechos ? '<div class="cartao" data-g="trechos"><h2>Trechos</h2><p class="fraco" style="margin-bottom:10px">' + X.plural(c.trechos, 'trecho', 'trechos') + ' · ' + c.revisar + ' a revisar · ' + c.dados +
        ' com erro de dados. Tabela só de leitura: o ID abre o trecho.</p><h3 class="sub-t">Vazão, tubo e escoamento</h3>' + tabTrechosA(R, false) +
        '<h3 class="sub-t">Perda de carga e verificações</h3>' + tabTrechosB(R, false) + '<p class="fraco" style="margin-top:10px">' + NOTA_TRECHOS + ' ' + NOTA_ARRED + '</p></div>' : '') +
      (ok ? '<div class="cartao" data-g="balanceamento"><h2>Balanceamento</h2><p class="fraco" style="margin-bottom:10px">Excesso = ΔP do circuito crítico − ΔP acumulado do terminal: é o que o balanceamento de cada terminal tem de dissipar.</p>' +
        tabTerminais(R, false) + notaKvAjuste(R, false) + notaAutoridade(R, false) + '</div>' : '') +
      (c.trechos && R.premissas.ok ? cartaoMenor(R, U) : '') +
      '<div class="acoes"><a class="botao prim" href="#/memorial">Abrir o memorial</a><a class="botao" href="#/rede">Voltar à rede</a></div></div>';
  };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/resultados_ar.js ==== */
/* Redes HVAC. Resultados dos dutos de ar (ESPECIFICACAO_telas_dutos, seção 3): ventilador, bocas críticas, trechos,
   balanceamento, dimensão atual e sugerida, vazamento com a classe CL e avisos, da rede de ar escolhida (U.rede). Só monta
   HTML a partir do resultado do motor (R.dutos = M.dutos.calcular); nenhuma conta é feita aqui. Com erro de dados
   (X.validoAr falso) a tela diz o que falta e não mostra ventilador nem bocas críticas. Carrega depois de resultados.js,
   de telas_ar.js e de contas_ar.js. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, M = H.motor, TA = H.dados.tab.ar, X = H.ui.redes;

  function n(v, casas) { return f.num(v, casas); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function num(g, texto, chave) { return X.numMarcado(g, texto, chave); }
  function ponto(s) { return String(s).replace(/[.\s]+$/, '') + '.'; }
  var NOME_LADO = { insuflamento: 'Insuflamento', retorno: 'Retorno' };
  var NOME_FORMA = { circular: 'circular', retangular: 'retangular', oval: 'oval', flexivel: 'flexível' };
  // nota do que a pressão total do ventilador inclui (R4, observação 2 do revisor da R3); a mesma na tela e na folha
  var NOTA_PTOTAL = '<b>O que a pressão total inclui:</b> atrito dos dutos, conexões e componentes lançados nos trechos (boca crítica do insuflamento e do retorno), ' +
    'efeito do sistema e acréscimo do filtro saturado. <b>Não inclui</b>, a não ser que sejam lançados como componente de um trecho: a serpentina, o filtro limpo e as ' +
    'demais perdas internas do equipamento. Na seleção do ventilador, somar essas perdas; ao comparar com a pressão disponível de um equipamento de catálogo, usar a mesma base (total ou estática).';
  var ORIGEM_Q = { informada: 'informada', calor: 'calor sensível', soma: 'soma a jusante' };
  function lados(r) { return ['insuflamento', 'retorno'].map(function (k) { return r.lados[k]; }).filter(function (ld) { return !!ld; }); }
  function linkTrecho(t) { return '<a href="#/duto/' + t.i + '" title="Abrir o trecho"><b>' + esc(t.id || '(sem ID)') + '</b></a>'; }
  // coluna do ID: na folha do memorial, sem link
  function idTrecho(folha) { return folha ? function (t) { return '<b>' + esc(t.id || '(sem ID)') + '</b>'; } : linkTrecho; }

  // ------------------------------------------------------------ o que falta
  function oQueFaltaAr(r) {
    var L = [];
    if (r.contagem.trechos === 0) { L.push({ t: 'A rede não tem nenhum trecho com ID', href: '#/dutos', onde: 'Abrir os dutos' }); }
    r.trechos.forEach(function (t) {
      if (String(t.situacao).indexOf('DADOS') === 0) { L.push({ t: 'Trecho ' + t.id + ': ' + String(t.situacao).replace(/^DADOS:\s*/, ''), href: '#/duto/' + t.i, onde: 'Abrir o trecho ' + t.id }); }
    });
    return L;
  }
  function cartaoFaltaAr(r) {
    return '<div class="cartao" data-g="falta-ar"><h2>O que falta para calcular</h2>' +
      '<p class="msg-tela erro">Enquanto houver erro de dados, o ventilador e as bocas críticas não valem e não são mostrados.</p><ul class="lista-falta">' +
      oQueFaltaAr(r).map(function (x) { return '<li>' + esc(ponto(x.t)) + ' <a href="' + x.href + '">' + esc(x.onde) + '</a></li>'; }).join('') + '</ul></div>';
  }

  // ------------------------------------------------------------ ventilador
  function cartaoVentilador(r, ri) {
    var V = r.ventilador, li = r.lados.insuflamento, lr = r.lados.retorno, k = 'v.' + ri + '.';
    function calc(rot, valor, un, g) { return C.calculado({ rotulo: rot, valor: valor, unidade: un, chave: k + g }); }
    var parcelas = [
      { t: 'Boca crítica do insuflamento' + (li && li.bocaCritica ? ' (' + li.bocaCritica + ')' : ''), v: V.dpInsuflamento, g: 'ar.dpIns', c: li && li.iCritica >= 0 ? k + 'critico.insuflamento' : '' },
      { t: 'Boca crítica do retorno' + (lr && lr.bocaCritica ? ' (' + lr.bocaCritica + ')' : ''), v: V.dpRetorno, g: 'ar.dpRet', c: lr && lr.iCritica >= 0 ? k + 'critico.retorno' : '' },
      { t: 'Efeito do sistema', v: V.efeitoSistema, g: 'ar.efeito', c: '' },
      { t: 'Acréscimo do filtro saturado', v: V.filtroSaturado, g: 'ar.filtro', c: '' }
    ];
    return '<div class="cartao" data-g="ventilador"><h2>Ventilador</h2><p class="fraco" style="margin-bottom:10px">Cada valor abre a conta, passo a passo.</p><div class="grade">' +
      (numero(V.q) ? calc('Vazão do ventilador', n(V.q * 3600, 1), 'm³/h', 'q') + calc('Vazamento admissível', n(V.qVazamento * 3600, 1), 'm³/h', 'qVazamento') : '') +
      (numero(V.pTotal) ? calc('Pressão total', n(V.pTotal, 2), 'Pa', 'pTotal') : '') +
      (numero(V.pEstatica) ? calc('Pressão estática', n(V.pEstatica, 2), 'Pa', 'pEstatica') : '') + '</div>' +
      (V.motivoQ ? '<p class="msg-tela alerta" data-g="sem-vazao-ar">Vazão do ventilador sem valor: ' + esc(ponto(V.motivoQ)) + '</p>' : '') +
      (V.motivoP ? '<p class="msg-tela alerta" data-g="sem-pressao-ar">Pressão total sem valor: ' + esc(ponto(V.motivoP)) + '</p>' : '') +
      '<p style="margin-top:10px">Vazão dos dutos: insuflamento ' + num('ar.qIns', n(numero(V.qInsuflamento) ? V.qInsuflamento * 3600 : null, 1)) + ' m³/h · retorno ' +
        num('ar.qRet', n(numero(V.qRetorno) ? V.qRetorno * 3600 : null, 1)) + ' m³/h' +
        (numero(V.q) ? '. Com ' + f.campo(V.vazamentoPct, 1) + ' % de vazamento admissível, o ventilador move ' + num('ar.qVent', n(V.q * 3600, 1)) + ' m³/h.' : '.') + '</p>' +
      '<h3 class="sub-t">Parcelas da pressão total</h3>' +
      X.tabelaLeitura('leitura', [
        { t: 'Parcela', v: function (x) { return esc(x.t); } },
        { t: 'Pa', num: true, v: function (x) { return num(x.g, n(x.v, 2), x.c); } }
      ], parcelas, '<tr class="total"><td>Pressão total do ventilador</td><td class="num">' + num('ar.pTotal', n(V.pTotal, 2)) + '</td></tr>') +
      (numero(V.pEstatica) ? '<p class="fraco" style="margin-top:8px">Pressão estática = pressão total − pressão de velocidade na descarga (' + n(V.pvDescarga, 2) + ' Pa, a ' + f.campo(V.vDescarga, 2) + ' m/s).</p>'
        : '<p class="fraco" style="margin-top:8px">A pressão estática só é mostrada com a velocidade na descarga do ventilador informada na rede (dado de catálogo, opcional).</p>') +
      '<p class="fraco">Vazão do ventilador: a dos dutos mais o vazamento admissível ' + X.seloFonte(X.F_AR.ventQ) + ' · Pressão: perdas em pressão total, sem margem (a folga, se houver, é do projetista) ' + X.seloFonte(X.F_AR.ventP) + '</p>' +
      '<p class="fraco" data-g="nota-ptotal">' + NOTA_PTOTAL + '</p>' +
      (temEquip(r) ? '<h3 class="sub-t">Equipamento existente</h3>' + X.comparaEquipAr(r, false) : '') + '</div>';
  }
  // a rede traz a vazão nominal ou a pressão disponível do equipamento existente (DU1 e DU2)?
  function temEquip(r) { var EQ = r.ventilador.equipamento; return !!EQ && (EQ.q !== null || EQ.pDisp !== null); }
  X.temEquipAr = temEquip;

  // ------------------------------------------------------------ bocas críticas
  function tabCaminhoAr(r, ld, folha) {
    var linhas = ld.caminho.slice().reverse().map(function (id) { return r.trechos[r.estrutura.primeira[M.rede.chave(id)]]; }).filter(function (t) { return !!t; });
    return X.tabelaLeitura('leitura', [
      { t: 'Nº', num: true, v: function (t, i) { return String(i + 1); } },
      { t: 'Trecho', v: idTrecho(folha) },
      { t: 'Descrição', v: function (t) { return esc(t.descricao); } },
      { t: 'Dimensão<br>mm', v: function (t) { return esc(X.dimAr(t.forma, t.d, t.a, t.b)); } },
      { t: 'Vazão<br>m³/h', num: true, v: function (t) { return n(t.qM3h, 1); } },
      { t: 'Veloc.<br>m/s', num: true, v: function (t) { return n(t.v, 2); } },
      { t: 'ΔP do trecho<br>Pa', num: true, v: function (t) { return n(t.dp, 2); } },
      { t: 'Acumulado<br>Pa', num: true, v: function (t) { return n(t.acumulado, 2); } }
    ], linhas, '<tr class="total"><td></td><td colspan="5">ΔP do ventilador até a boca ' + esc(ld.bocaCritica) + '</td><td></td><td class="num">' + n(ld.dpCritico, 2) + '</td></tr>');
  }
  function textoCaminhoAr(ld) {
    return ld.nome === 'retorno' ? ld.caminho.join(' → ') + ' → ventilador' : 'ventilador → ' + ld.caminho.slice().reverse().join(' → ');
  }
  function cartaoCriticas(r, ri) {
    return '<div class="cartao" data-g="criticas-ar"><h2>Bocas críticas</h2>' +
      '<p class="fraco" style="margin-bottom:10px">De cada lado, a boca de maior perda acumulada desde o ventilador. A soma das duas entra na pressão total.</p>' +
      lados(r).map(function (ld) {
        var s = ld.nome === 'insuflamento' ? 'Ins' : 'Ret';
        if (ld.iCritica < 0) { return '<div class="sub"><h3>' + NOME_LADO[ld.nome] + '</h3><p class="fraco">Sem boca com perda calculada.</p></div>'; }
        return '<div class="sub"><h3>' + NOME_LADO[ld.nome] + '</h3><p>Boca <b data-g="ar.crit' + s + '">' + esc(ld.bocaCritica) + '</b>: ' +
          num('ar.critDp' + s, n(ld.dpCritico, 2), 'v.' + ri + '.critico.' + ld.nome) + ' Pa entre ela e o ventilador.</p>' +
          '<p class="caminho" data-g="caminho-' + ld.nome + '">' + esc(textoCaminhoAr(ld)) + '</p>' + tabCaminhoAr(r, ld) + '</div>';
      }).join('') + '</div>';
  }

  // ------------------------------------------------------------ trechos (tabela completa, só leitura)
  function comId(r) { return r.trechos.filter(function (t) { return !t.semId; }); }
  function tabTrechosArA(r, folha) {
    return X.tabelaLeitura('leitura densa', [
      { t: 'ID', v: idTrecho(folha) },
      { t: 'Montante', v: function (t) { return esc(t.montante || 'ventilador'); } },
      { t: 'Lado', v: function (t) { return esc(t.lado ? NOME_LADO[t.lado].toLowerCase() : '—'); } },
      { t: 'Descrição', v: function (t) { return esc(t.descricao); } },
      { t: 'Vazão<br>m³/h', num: true, v: function (t) { return n(t.qM3h, 1); } },
      { t: 'Vazão<br>L/s', num: true, v: function (t) { return n(t.qLs, 1); } },
      { t: 'Origem da vazão', v: function (t) { return esc(ORIGEM_Q[t.origemQ] || '—'); } },
      { t: 'Forma', v: function (t) { return esc(NOME_FORMA[t.forma] || '—'); } },
      { t: 'Dimensão<br>mm', v: function (t) { return esc(X.dimAr(t.forma, t.d, t.a, t.b).replace(/ (flex\.|oval)$/, '')); } },
      { t: 'Compr.<br>m', num: true, v: function (t) { return n(t.L, 2); } },
      { t: 'Área<br>m²', num: true, v: function (t) { return n(t.area, 4); } },
      { t: 'De<br>mm', num: true, v: function (t) { return n(t.de, 1); } },
      { t: 'Veloc.<br>m/s', num: true, v: function (t) { return n(t.v, 2); } },
      { t: 'pv<br>Pa', num: true, v: function (t) { return n(t.pv, 2); } },
      { t: 'ε<br>mm', num: true, v: function (t) { return n(t.eps, 2); } },
      { t: 'Reynolds', num: true, v: function (t) { return n(t.re, 0); } },
      { t: 'f', num: true, v: function (t) { return n(t.f, 5); } },
      { t: 'Perda<br>Pa/m', num: true, v: function (t) { return n(t.paM, 2); } }
    ], comId(r));
  }
  function tabTrechosArB(r, ok, folha) {
    return X.tabelaLeitura('leitura densa', [
      { t: 'ID', v: idTrecho(folha) },
      { t: 'ΔP atrito<br>Pa', num: true, v: function (t) { return n(t.dpAtrito, 2); } },
      { t: 'ΣC', num: true, v: function (t) { return n(t.somaC, 3); } },
      { t: 'ΔP singul.<br>Pa', num: true, v: function (t) { return n(t.dpSing, 2); } },
      { t: 'ΔP compon.<br>Pa', num: true, v: function (t) { return n(t.dpComp, 2); } },
      { t: 'ΔP trecho<br>Pa', num: true, v: function (t) { return num('ar.tr.' + t.id + '.dp', n(t.dp, 2)); } },
      { t: 'Acumulado<br>Pa', num: true, v: function (t) { return num('ar.tr.' + t.id + '.acum', n(t.acumulado, 2)); } },
      { t: 'Boca', v: function (t) { return t.boca ? 'sim' : 'não'; } },
      { t: 'Excesso<br>Pa', num: true, v: function (t) { return ok && t.boca ? n(t.excesso, 2) : '—'; } },
      { t: 'Razão de<br>aspecto', num: true, v: function (t) { return M.secao.circular(t.forma) ? '—' : n(t.aspecto, 2); } },
      { t: 'Superfície<br>m²', num: true, v: function (t) { return n(t.superficie, 2); } },
      { t: 'Situação', v: function (t) { var ld = r.lados[t.lado]; return X.seloSituacaoAr(t) + (ok && t.boca && ld && ld.iCritica === t.i ? ' <span class="selo calc">crítica</span>' : ''); } }
    ], comId(r));
  }
  var NOTA_TRECHOS_AR = 'Velocidade real da seção; pv = ρ · V² ÷ 2. O atrito do retangular e do oval é calculado no circular equivalente (De). ΔP do trecho = atrito + conexões + componentes, ' +
    'em pressão total, sem envelhecimento. Acumulado desde o ventilador. A superfície é o perímetro vezes o comprimento.';

  // ------------------------------------------------------------ balanceamento
  // tabela das bocas e desbalanceamento de cada lado; na folha do memorial, sem link nem botão de conta
  function ladosBalanceamento(r, ri, cri, folha) {
    return lados(r).map(function (ld) {
      var bocas = ld.indices.map(function (i) { return r.trechos[i]; }).filter(function (t) { return t && t.boca; }), acima = numero(ld.desbalanceamento) && ld.desbalanceamento * 100 > cri.desbalanceamentoMax;
      function chave(t, g, v) { return !folha && numero(v) ? 'd.' + ri + '.' + t.i + '.' + g : ''; }
      return '<div class="' + (folha ? 'junto' : 'sub') + '"><h3>' + NOME_LADO[ld.nome] + '</h3>' +
        X.tabelaLeitura('leitura', [
          { t: 'Boca', v: idTrecho(folha) },
          { t: 'Descrição', v: function (t) { return esc(t.descricao); } },
          { t: 'Vazão<br>m³/h', num: true, v: function (t) { return n(t.qM3h, 1); } },
          { t: 'Acumulado<br>Pa', num: true, v: function (t) { return num('ar.boca.' + t.id + '.acum', n(t.acumulado, 2), chave(t, 'acumulado', t.acumulado)); } },
          { t: 'Excesso<br>Pa', num: true, v: function (t) { return num('ar.boca.' + t.id + '.excesso', n(t.excesso, 2), chave(t, 'excesso', t.excesso)); } },
          { t: 'Excesso ÷<br>crítico', num: true, v: function (t) { return numero(t.excesso) && ld.dpCritico > 0 ? n(t.excesso / ld.dpCritico * 100, 1) + ' %' : '—'; } },
          { t: 'Observação', v: function (t) { return ld.iCritica === t.i ? '<span class="selo calc">crítica</span>' : ''; } }
        ], bocas) +
        (numero(ld.desbalanceamento) ? '<p class="' + (folha ? 'nota' : 'msg-tela ' + (acima ? 'alerta' : 'bom')) + '">Desbalanceamento do ' + ld.nome + ': ' +
          num('ar.desb.' + ld.nome, n(ld.desbalanceamento * 100, 1), folha ? '' : 'v.' + ri + '.desbalanceamento.' + ld.nome) + ' % ((maior − menor) ÷ maior, definição do app), ' + (acima ? 'acima do' : 'dentro do') + ' máximo em uso de ' +
          f.campo(cri.desbalanceamentoMax, 0) + ' %.' + (acima ? ' Vale rever as dimensões dos ramais de menor perda; a situação dos trechos não muda.' : '') + '</p>' : '') + '</div>';
    }).join('');
  }
  function cartaoBalanceamento(r, ri, cri) {
    return '<div class="cartao" data-g="balanceamento-ar"><h2>Balanceamento</h2>' +
      '<p class="fraco" style="margin-bottom:10px">Excesso = ΔP da boca crítica do lado − ΔP acumulado da boca: é o que o registro de cada boca tem de dissipar. ' + X.seloFonte(X.F_AR.balanceamento) + '</p>' +
      ladosBalanceamento(r, ri, cri, false) + '</div>';
  }

  // ------------------------------------------------------------ dimensão atual e sugerida
  function leituraSugestao(t) {
    var s = t.sugestao;
    if (!s) { return t.motivoSugestao ? 'sem sugestão: ' + t.motivoSugestao : '—'; }
    if (X.sugestaoIgual(t)) { return 'a dimensão em uso é a sugerida'; }
    if (!numero(t.de)) { return 'trecho sem dimensão'; }
    return (t.de < s.de ? 'a dimensão em uso é menor que a sugerida' : 'a dimensão em uso é maior que a sugerida') + (s.aspectoAcima ? '; a sugerida passa da razão de aspecto máxima' : '');
  }
  function cartaoSugestao(r, ri, met) {
    var alvo = lados(r).map(function (ld) {
      return NOME_LADO[ld.nome].toLowerCase() + ': ' + (numero(ld.paMAlvo) ? n(ld.paMAlvo, 2) + ' Pa/m' + (met.modo === 'velocidade' && ld.primeiroComForma ? ' (do trecho ' + ld.primeiroComForma + ')' : '') : 'sem alvo' + (ld.motivoAlvo ? ' (' + ld.motivoAlvo + ')' : ''));
    }).join(' · ');
    return '<div class="cartao" data-g="sugestao-ar"><h2>Dimensão em uso e dimensão sugerida</h2>' +
      '<p class="fraco" style="margin-bottom:10px">A dimensão é do projetista: o app só sugere a menor dimensão padrão que atende ao método (' +
        (met.modo === 'velocidade' ? 'velocidade de ' + f.campo(met.vPrimeiro, 1) + ' m/s no primeiro trecho de cada lado, e a perda por metro dele nos demais' : 'perda por metro de ' + f.campo(met.paM, 2) + ' Pa/m em todos os trechos') +
        '). Alvo da sugestão: ' + esc(alvo) + '. Para aplicar a sugestão: tela Dutos de ar. ' + X.seloFonte(X.F_AR.metodo) + '</p>' +
      X.tabelaLeitura('leitura', [
        { t: 'Trecho', v: linkTrecho },
        { t: 'Vazão<br>m³/h', num: true, v: function (t) { return n(t.qM3h, 1); } },
        { t: 'Em uso<br>mm', v: function (t) { return esc(X.dimAr(t.forma, t.d, t.a, t.b)); } },
        { t: 'Veloc.<br>m/s', num: true, v: function (t) { return n(t.v, 2); } },
        { t: 'Perda<br>Pa/m', num: true, v: function (t) { return n(t.paM, 2); } },
        { t: 'Sugerida<br>mm', v: function (t) { var s = t.sugestao; return s ? num('ar.sug.' + t.id, X.dimAr(t.forma, s.d, s.a, s.b), 'd.' + ri + '.' + t.i + '.sug') : '—'; } },
        { t: 'Veloc.<br>m/s', num: true, v: function (t) { return t.sugestao ? n(t.sugestao.v, 2) : '—'; } },
        { t: 'Perda<br>Pa/m', num: true, v: function (t) { return t.sugestao ? n(t.sugestao.paM, 2) : '—'; } },
        { t: 'Leitura', v: function (t) { return esc(leituraSugestao(t)); } }
      ], comId(r), '', function (t) { return t.sugestao && !X.sugestaoIgual(t) ? 'atual' : ''; }) + '</div>';
  }

  // ------------------------------------------------------------ vazamento, superfície e classe de vazamento
  // especificação por lado do ventilador (NBR 16401-1:2024, Tabela 2, nota c): a classe é a da rede; cada lado leva a
  // superfície rígida dele e o vazamento admissível que a classe dá para ela. Só com os dois lados na rede. A mesma tabela
  // serve à tela e à folha do memorial
  function temVazamentoLados(r) {
    var VL = r.vazamentoLados || {};
    return numero(r.cl) && r.cl > 0 && !!VL.insuflamento && !!VL.retorno && VL.insuflamento.superficieCl > 0 && VL.retorno.superficieCl > 0;
  }
  function vazamentoLados(r, cri, folha) {
    var VL = r.vazamentoLados || {}, L, POS = { insuflamento: ' (a jusante)', retorno: ' (a montante)' };
    if (!temVazamentoLados(r)) { return ''; }
    L = ['insuflamento', 'retorno'].map(function (nome) { return { nome: nome, s: nome === 'insuflamento' ? 'Ins' : 'Ret', x: VL[nome] }; });
    return '<h3' + (folha ? '' : ' class="sub-t"') + '>Especificação por lado do ventilador</h3>' +
      X.tabelaLeitura('leitura', [
        { t: 'Lado', v: function (l) { return NOME_LADO[l.nome] + POS[l.nome]; } },
        { t: 'Superfície dos dutos rígidos<br>m²', num: true, v: function (l) { return num('ar.supCl' + l.s, n(l.x.superficieCl, 2)); } },
        { t: 'Classe de vazamento', num: true, v: function () { return 'CL ' + n(r.cl, 2); } },
        { t: 'Vazamento admissível a ' + n(cri.classePressao, 0) + ' Pa<br>L/s', num: true, v: function (l) { return num('ar.qVaz' + l.s, n(l.x.qVazamento * 1000, 2)); } }
      ], L, '<tr class="total"><td>Rede</td><td class="num">' + n(r.superficieCl, 2) + '</td><td class="num">CL ' + n(r.cl, 2) + '</td><td class="num">' + n(r.ventilador.qVazamento * 1000, 2) + '</td></tr>') +
      '<p class="' + (folha ? 'nota' : 'fraco') + '">A classe é a da rede, a mesma nos dois lados. O vazamento admissível de cada lado é CL · A · P<sup>0,65</sup> ÷ 1 000, com a superfície rígida do lado. ' +
        (folha ? esc(X.F_AR.notaC) : X.seloFonte(X.F_AR.notaC)) + '</p>' +
      '<p class="' + (folha ? 'nota' : 'fraco') + '">Os valores por lado são o limite na pressão de ' + n(cri.classePressao, 0) + ' Pa, para toda a superfície rígida do lado; não são o vazamento em operação. ' +
        'Em ensaio de parte dos dutos, ou em outra pressão, o limite é CL · A ensaiada · (P de ensaio)<sup>0,65</sup> ÷ 1 000. ' + (folha ? esc(X.F_AR.ensaio) : X.seloFonte(X.F_AR.ensaio)) + '</p>';
  }
  function cartaoVazamento(r, ri, cri) {
    var V = r.ventilador, k = 'v.' + ri + '.', ua = r.unidadeAtendida, cls = TA.classe(cri.classePressao);
    function calc(rot, valor, un, g) { return C.calculado({ rotulo: rot, valor: valor, unidade: un, chave: k + g }); }
    return '<div class="cartao" data-g="vazamento-ar"><h2>Vazamento, superfície e classe de vazamento</h2><div class="grade">' +
      (numero(V.qVazamento) ? calc('Vazamento admissível', n(V.qVazamento * 1000, 2), 'L/s', 'qVazamento') : '') +
      calc('Superfície de duto', n(r.superficie, 2), 'm²', 'superficie') + calc('Superfície dos dutos rígidos', n(r.superficieCl, 2), 'm²', 'superficieCl') +
      (numero(r.cl) ? calc('Classe de vazamento CL', n(r.cl, 2), '', 'cl') : '') + '</div>' +
      '<p style="margin-top:10px">Superfície de todos os trechos: ' + num('ar.sup', n(r.superficie, 2)) + ' m²; sem os flexíveis: ' + num('ar.supCl', n(r.superficieCl, 2)) + ' m². ' +
        (numero(r.cl) ? 'Com ' + f.campo(V.vazamentoPct, 1) + ' % de vazamento admissível e dutos da classe de pressão de ' + n(cri.classePressao, 0) + ' Pa, a classe de vazamento a especificar é CL ' + num('ar.cl', n(r.cl, 2)) + '.'
          : 'A classe de vazamento CL pede o vazamento admissível da rede e ao menos um trecho de duto rígido com comprimento.') + '</p>' +
      '<p class="fraco">CL = 1 000 · F ÷ P<sup>0,65</sup>, com F em L/(s·m²) e P em Pa: a pressão estática de trabalho, para a qual o app adota a classe de pressão dos dutos. ' + X.seloFonte(X.F_AR.cl) + ' Os flexíveis ficam fora da superfície da classe. ' + X.seloFonte(X.F_AR.semFlex) + '</p>' +
      vazamentoLados(r, cri) +
      '<p class="fraco">Classe de pressão em uso: ' + n(cri.classePressao, 0) + ' Pa' + (cls ? ' (' + esc(cls.operacao || cls.tipo || '') + (numero(cls.vMax) ? '; velocidade máxima de ' + n(cls.vMax, 1) + ' m/s' : '') + ')' : '') +
        '. Para alterar: <a href="#/projeto">Projeto</a>, bloco Critérios dos dutos.</p>' +
      (ua.id !== '' && numero(r.calorBocas) ? '<h3 class="sub-t">Calor sensível das bocas e da unidade</h3><p>Bocas do insuflamento: ' + num('ar.calorBocas', n(r.calorBocas, 0), k + 'calor') + ' W' +
        (ua.existe && numero(ua.calorSensivelW) ? ' · unidade ' + esc(ua.id) + ': ' + n(ua.calorSensivelW, 0) + ' W · diferença de ' + (ua.diferenca >= 0 ? '+' : '−') + n(Math.abs(ua.diferenca) * 100, 2) + ' %'
          : ' · unidade ' + esc(ua.id) + (ua.existe ? ': cadastrada sem o calor sensível' : ': não está no cadastro')) + '.</p>' : '') + '</div>';
  }

  // ------------------------------------------------------------ avisos
  // lista única de avisos da rede de ar: { onde, texto, nivel } (nivel: 'revisar' ou 'aviso')
  function avisosAr(r) {
    var L = [], V = r.ventilador;
    if (r.contagem.trechos && V.motivoQ) { L.push({ onde: 'Ventilador', nivel: 'aviso', texto: 'vazão sem valor: ' + V.motivoQ }); }
    if (r.contagem.trechos && V.motivoP && r.contagem.dados === 0) { L.push({ onde: 'Ventilador', nivel: 'aviso', texto: 'pressão total sem valor: ' + V.motivoP }); }
    r.avisos.forEach(function (a) { L.push({ onde: 'Rede', nivel: 'aviso', texto: a.texto }); });
    r.trechos.forEach(function (t) {
      if (t.semId) { return; }
      if (t.situacao === 'REVISAR') { L.push({ onde: 'Trecho ' + t.id, nivel: 'revisar', texto: 'revisar: ' + (t.revisar || t.consistencia || '') }); }
      (t.avisos || []).forEach(function (a) { L.push({ onde: 'Trecho ' + t.id, nivel: 'aviso', texto: a.texto }); });
    });
    if (r.contagem.orfas) { L.push({ onde: 'Rede', nivel: 'aviso', texto: X.plural(r.contagem.orfas, 'linha órfã', 'linhas órfãs') + ' de conexão ou de componente: o trecho não existe mais, e a linha não entra na conta' }); }
    return L;
  }
  function listaAvisosAr(r) {
    var L = avisosAr(r);
    if (!L.length) { return '<p class="fraco" data-g="sem-avisos-ar">Nenhum aviso.</p>'; }
    return '<ul class="lista-avisos">' + L.map(function (a) { return '<li class="' + a.nivel + '"><b>' + esc(a.onde) + ':</b> ' + esc(ponto(a.texto)) + '</li>'; }).join('') + '</ul>';
  }
  X.avisosAr = avisosAr; X.listaAvisosAr = listaAvisosAr; X.oQueFaltaAr = oQueFaltaAr; X.tabTrechosArA = tabTrechosArA; X.tabTrechosArB = tabTrechosArB; X.tabCaminhoAr = tabCaminhoAr;
  X.vazamentoLadosAr = vazamentoLados; X.temVazamentoLadosAr = temVazamentoLados; X.NOTA_PTOTAL_AR = NOTA_PTOTAL;
  X.textoCaminhoAr = textoCaminhoAr; X.NOTA_TRECHOS_AR = NOTA_TRECHOS_AR; X.ladosBalanceamentoAr = ladosBalanceamento; X.ladosAr = lados;

  // ------------------------------------------------------------ a tela (o cabeçalho e o seletor do módulo vêm de resultados.js)
  X.resultadosAr = function (E, U, R) {
    var x = X.redeAr(E, R), redes = (E.projeto.ar || {}).redes || [];
    if (!x) {
      return '<div class="cartao" data-g="sem-rede-ar"><h2>Nenhuma rede de ar</h2><p class="fraco" style="margin-bottom:12px">Os resultados dos dutos aparecem quando houver uma rede de ar com trechos.</p>' +
        '<div class="acoes"><a class="botao prim" href="#/dutos">Abrir os dutos de ar</a></div></div>';
    }
    var r = x.r, ri = x.i, ok = X.validoAr(r), c = r.contagem, cri = R.dutos.criterios, met = R.dutos.metodo;
    return (redes.length > 1 ? '<div class="acoes barra-tab barra-rede">' +
        C.seletor({ id: 'sel-rede-res', rotulo: 'Rede de ar', valor: String(ri), acaoSel: 'rede-sel',
                    opcoes: redes.map(function (y, j) { return { v: String(j), t: (y.id || '(sem ID)') + (y.descricao ? ' · ' + y.descricao : '') }; }) }) +
        '<span class="fraco">rede ' + (ri + 1) + ' de ' + redes.length + '</span></div>'
        : '<p class="fraco" data-g="rede-ar" style="margin:0 0 10px">Rede ' + esc(r.id || '(sem ID)') + (r.descricao ? ' · ' + esc(r.descricao) : '') + '</p>') +
      C.aprender('O ventilador vence a boca de maior perda de cada lado: a pressão total é a soma da boca crítica do insuflamento, da boca crítica do retorno, do efeito do sistema e do filtro saturado. ' +
        'As outras bocas recebem pressão de sobra (excesso), que o registro de cada uma dissipa. A vazão do ventilador é a dos dutos mais o vazamento admissível.') +
      (ok ? cartaoVentilador(r, ri) + cartaoCriticas(r, ri) : cartaoFaltaAr(r)) +
      (c.trechos ? '<div class="cartao" data-g="trechos-ar"><h2>Trechos</h2><p class="fraco" style="margin-bottom:10px">' + X.plural(c.trechos, 'trecho', 'trechos') + ' · ' + c.revisar + ' a revisar · ' + c.dados +
        ' com erro de dados. Tabela só de leitura: o ID abre o trecho.</p><h3 class="sub-t">Vazão, seção e escoamento</h3>' + tabTrechosArA(r) +
        '<h3 class="sub-t">Perda de carga e verificações</h3>' + tabTrechosArB(r, ok) + '<p class="fraco" style="margin-top:10px">' + NOTA_TRECHOS_AR + ' ' + X.NOTA_ARRED + '</p></div>' : '') +
      (ok ? cartaoBalanceamento(r, ri, cri) : '') +
      (c.trechos ? cartaoSugestao(r, ri, met) : '') +
      (ok && c.trechos ? cartaoVazamento(r, ri, cri) : '') +
      '<div class="acoes"><a class="botao prim" href="#/dutos">Voltar aos dutos de ar</a><a class="botao" href="#/memorial">Abrir o memorial</a></div>';
  };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/importa_ct.js ==== */
/* Redes HVAC. Importação da carga térmica para o cadastro de unidades (ESPECIFICACAO_telas_dutos, seção 5; correspondência
   aprovada em 2026-10-09). Lê o arquivo de projeto do app de carga térmica web (formato 'hvac-carga-termica', versão 3 em
   diante), que grava só o calor sensível: por ambiente em resultados.ambientes[k].sensivelAmbienteW e, desde a v0.5.2, o
   simultâneo do conjunto em resultados.conjunto. A janela lista cada ambiente e o conjunto, e o usuário marca o que vira
   unidade:
     ambiente → unidade com o calor sensível do ambiente;
     conjunto → unidade com a soma dos máximos dos ambientes (volume constante: cada ambiente recebe a vazão do seu máximo);
                o simultâneo aparece só como informação.
   O calor total não está no arquivo: fica vazio, para digitar. A unidade guarda a origem (arquivo, item e data); importar de
   novo casa pela origem e, depois, pelo ID igual ao nome do ambiente, e a janela mostra novo, atualiza ou igual antes de
   gravar. Nada é alterado na carga térmica web. Carrega depois de telas_ar.js; as ações ficam em app.js. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, M = H.motor, X = H.ui.redes;
  var FORMATO_CT = 'hvac-carga-termica', VERSAO_MIN = 3, VERSAO_CONHECIDA = 3;
  var MESES = ['janeiro', 'fevereiro', 'março', 'abril', 'maio', 'junho', 'julho', 'agosto', 'setembro', 'outubro', 'novembro', 'dezembro'];
  var DIAS = { tbs: 'dia de tbs máxima', tbu: 'dia de tbu máxima', umi: 'dia de umidade máxima' };
  var pendente = null;   // a importação aberta na janela: { nome, lido, itens (com a situação e a marca) }

  function ehObj(x) { return x !== null && typeof x === 'object' && !Array.isArray(x); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function ch(id) { return M.rede.chave(id); }
  function n1(v) { return f.num(v, 1); }
  function inteiroEm(x, a, b) { return numero(x) && Math.floor(x) === x && x >= a && x <= b; }
  function quando(r) { return inteiroEm(r.mes, 1, 12) && DIAS[r.dia] && inteiroEm(r.hora, 1, 24) ? MESES[r.mes - 1] + ', ' + DIAS[r.dia] + ', ' + r.hora + ' h' : ''; }
  function hoje() { var d = new Date(), z = function (n) { return ('0' + n).slice(-2); }; return z(d.getDate()) + '/' + z(d.getMonth() + 1) + '/' + d.getFullYear(); }
  function recusa(m) { return { ok: false, motivo: m, versao: 0, itens: [], simultaneo: null }; }

  // ------------------------------------------------------------ leitura do arquivo (sem tela)
  // Devolve { ok, motivo, versao, projeto (nome), itens: [{ tipo: 'ambiente' | 'conjunto', item (chave da origem), nome, descricao,
  //   calorSensivelW (null = não entra), quando, motivo }], simultaneo: { valor, quando } | null }
  function ler(obj) {
    try {
      var OUTRO = 'Este arquivo não é um projeto do app de carga térmica.';
      if (!ehObj(obj) || obj.formato !== FORMATO_CT || !Array.isArray(obj.ambientes) || !obj.ambientes.length) { return recusa(OUTRO); }
      var vf = Number(obj.versaoFormato);
      if (!numero(vf)) { vf = 1; }
      var SALVAR = 'abra-o na carga térmica web (v0.5.1 ou mais nova), salve de novo e importe';
      if (vf < VERSAO_MIN) { return recusa('O arquivo é do formato ' + vf + ' da carga térmica, que não traz o calor sensível: ' + SALVAR + '.'); }
      if (!ehObj(obj.resultados) || !Array.isArray(obj.resultados.ambientes)) { return recusa('O arquivo não traz o bloco de resultados (salvo por outra ferramenta ou editado): ' + SALVAR + '.'); }
      var res = obj.resultados, itens = [], usados = Object.create(null), soma = 0, validos = 0, total = 0;
      obj.ambientes.forEach(function (a, k) {
        if (!ehObj(a)) { return; }
        total++;
        var nome = typeof a.nome === 'string' ? a.nome.trim() : '', r = res.ambientes[k], rot = nome || 'Ambiente ' + (k + 1), item = 'ambiente: ' + rot, q = 2, v = null, motivo = '';
        while (usados[item]) { item = 'ambiente: ' + rot + ' (' + (q++) + ')'; }
        usados[item] = true;
        if (!ehObj(r) || (typeof r.nome === 'string' ? r.nome.trim() : '') !== nome) { motivo = 'o resultado gravado nesta posição não é deste ambiente (arquivo alterado depois de salvo): ' + SALVAR; }
        else if (!numero(r.sensivelAmbienteW)) { motivo = 'calor sensível ilegível no arquivo'; }
        else if (!(r.sensivelAmbienteW > 0)) { motivo = 'calor sensível nulo ou negativo (' + n1(r.sensivelAmbienteW) + ' W): o ambiente não tem ganho de calor sensível na janela de ocupação'; }
        else { v = r.sensivelAmbienteW; soma += v; validos++; }
        itens.push({ tipo: 'ambiente', item: item, nome: rot, descricao: rot, calorSensivelW: v, quando: v === null ? '' : quando(r), motivo: motivo });
      });
      if (!total) { return recusa(OUTRO); }
      var pj = ehObj(obj.projeto) && typeof obj.projeto.nome === 'string' ? obj.projeto.nome.trim() : '', cj = res.conjunto, sim = null;
      if (ehObj(cj) && numero(cj.sensivelAmbienteSimultaneoW)) { sim = { valor: cj.sensivelAmbienteSimultaneoW, quando: quando(cj) }; }
      if (total > 1) {
        itens.push({ tipo: 'conjunto', item: 'conjunto', nome: '', descricao: 'Conjunto dos ' + total + ' ambientes' + (pj ? ' · ' + pj : ''),
                     calorSensivelW: validos === total ? Math.round(soma * 10) / 10 : null, quando: 'soma dos máximos dos ambientes',
                     motivo: validos === total ? '' : 'há ambiente sem calor sensível válido no arquivo: a soma dos máximos não fecha' });
      }
      return { ok: true, motivo: '', versao: vf, projeto: pj, itens: itens, simultaneo: sim };
    } catch (err) {
      return recusa('Não foi possível ler o arquivo (' + (err && err.message ? err.message : err) + ').');
    }
  }

  // ------------------------------------------------------------ situação de cada item diante do cadastro (novo, atualiza, igual)
  // Casa pela origem (arquivo e item; depois só o item, se uma única unidade o tiver) e, no ambiente, pelo ID igual ao nome
  function casar(us, it, nome, tomadas) {
    var i, so = [], k = ch(it.nome);
    for (i = 0; i < us.length; i++) { if (!tomadas[i] && us[i].origemItem === it.item && us[i].origemArquivo === nome) { return i; } }
    for (i = 0; i < us.length; i++) { if (!tomadas[i] && us[i].origemItem === it.item) { so.push(i); } }
    if (so.length === 1) { return so[0]; }
    if (it.tipo === 'ambiente' && k !== '') { for (i = 0; i < us.length; i++) { if (!tomadas[i] && ch(us[i].id) === k) { return i; } } }
    return -1;
  }
  function situar(lido, P, nome) {
    var us = P.unidades || [], tomadas = {}, reimporta = false;
    var itens = lido.itens.map(function (it) {
      var x = { tipo: it.tipo, item: it.item, nome: it.nome, descricao: it.descricao, calorSensivelW: it.calorSensivelW, quando: it.quando, motivo: it.motivo, alvo: -1, situacao: 'fora', marcado: false };
      if (it.calorSensivelW === null) { return x; }
      x.alvo = casar(us, it, nome, tomadas);
      if (x.alvo < 0) { x.situacao = 'novo'; return x; }
      tomadas[x.alvo] = true; reimporta = true;
      x.situacao = us[x.alvo].calorSensivelW === it.calorSensivelW && us[x.alvo].origemItem === it.item && us[x.alvo].origemArquivo === nome ? 'igual' : 'atualiza';
      return x;
    });
    // marca inicial: na primeira importação, os ambientes; ao importar de novo, o que já tinha vindo deste arquivo
    itens.forEach(function (x) { x.marcado = x.situacao !== 'fora' && (reimporta ? x.alvo >= 0 : (x.tipo === 'ambiente' || itens.length === 1)); });
    return itens;
  }
  function idNovo(us) {
    var usados = Object.create(null), k = 0, id;
    us.forEach(function (u) { usados[ch(u.id)] = true; });
    do { k++; id = 'FC-' + ('0' + k).slice(-2); } while (usados[ch(id)]);
    return id;
  }

  // ------------------------------------------------------------ janela da escolha
  function textoSituacao(x, us) {
    var u = x.alvo >= 0 ? us[x.alvo] : null;
    if (x.situacao === 'fora') { return '<span class="sit dados">não entra</span> ' + esc(x.motivo); }
    if (x.situacao === 'novo') { return '<span class="sit ok">novo</span> cria uma unidade'; }
    if (x.situacao === 'igual') { return '<span class="sit vazia">igual</span> unidade ' + esc(u.id) + ' já tem este valor'; }
    return '<span class="sit revisar">atualiza</span> unidade ' + esc(u.id) + ': ' + (numero(u.calorSensivelW) ? n1(u.calorSensivelW) + ' W' : 'vazio') + ' → ' + n1(x.calorSensivelW) + ' W' +
      (u.origemArquivo ? '' : ' (digitada: passa a ter a origem)');
  }
  function htmlJanela() {
    var p = pendente, us = K().projeto().projeto.unidades || [], marcados = p.itens.filter(function (x) { return x.marcado; }).length, temConj = p.itens.some(function (x) { return x.tipo === 'conjunto'; });
    var linhas = p.itens.map(function (x, i) {
      return '<tr><td class="centro">' + (x.situacao === 'fora' ? '<span class="fraco">—</span>'
          : '<button type="button" class="mini alterna" data-acao="ct-marcar" data-i="' + i + '" aria-pressed="' + x.marcado + '" aria-label="Importar ' + esc(x.descricao) + '">' + (x.marcado ? 'sim' : 'não') + '</button>') + '</td>' +
        '<td><b>' + esc(x.descricao) + '</b></td><td class="num" data-g="ct.' + i + '.qs">' + (x.calorSensivelW === null ? '—' : n1(x.calorSensivelW)) + '</td>' +
        '<td>' + esc(x.quando || '—') + '</td><td data-g="ct.' + i + '.sit">' + textoSituacao(x, us) + '</td></tr>';
    }).join('');
    return '<h2>Importar da carga térmica</h2><p class="suave" style="margin-bottom:10px">Arquivo <b>' + esc(p.nome) + '</b>' + (p.lido.projeto ? ' · ' + esc(p.lido.projeto) : '') + ' · formato ' + p.lido.versao + '</p>' +
      '<p style="margin-bottom:10px">Marque o que vira unidade no cadastro. Cada ambiente marcado vira uma unidade com o calor sensível dele' +
        (temConj ? '; o conjunto vira uma unidade só, com a soma dos máximos dos ambientes' : '') + '.</p>' +
      '<div class="tabela-rolo"><table class="leitura" id="tab-importa-ct"><thead><tr><th>Importar</th><th>Item do arquivo</th><th class="num">Calor sensível<br>W</th><th>Quando ocorre</th><th>Situação</th></tr></thead><tbody>' +
        linhas + '</tbody></table></div>' +
      (p.lido.simultaneo ? '<p class="fraco" style="margin-top:10px" data-g="ct.simultaneo">Calor sensível simultâneo do conjunto, no arquivo: ' + n1(p.lido.simultaneo.valor) + ' W' +
        (p.lido.simultaneo.quando ? ' (' + esc(p.lido.simultaneo.quando) + ')' : '') + '. Só informação: em volume constante cada ambiente recebe a vazão do seu máximo, e a unidade do conjunto leva a soma dos máximos.</p>' : '') +
      '<p class="fraco" style="margin-top:6px">O calor sensível é o do ambiente: maior valor do ano na janela de ocupação, sem ar exterior, sem latente, sem calor ao retorno e sem fator de segurança. ' +
        'O arquivo da carga térmica não grava o calor total: ele fica vazio na unidade, para digitar (a "Capacidade de projeto" da carga térmica). O ID e a descrição da unidade podem ser trocados depois.' +
        (p.lido.versao > VERSAO_CONHECIDA ? ' Formato mais novo que o conhecido (' + VERSAO_CONHECIDA + '): lido só o calor sensível.' : '') + '</p>' +
      '<div class="acoes" style="margin-top:12px"><button type="button" class="botao prim" data-acao="ct-aplicar"' + (marcados ? '' : ' disabled') + '>Importar ' + X.plural(marcados, 'item marcado', 'itens marcados') + '</button>' +
        (temConj ? '<button type="button" class="botao leve" data-acao="ct-so" data-valor="ambiente">Marcar só os ambientes</button><button type="button" class="botao leve" data-acao="ct-so" data-valor="conjunto">Marcar só o conjunto</button>' : '') +
        '<button type="button" class="botao" data-acao="fechar">Cancelar</button></div>';
  }
  function K() { return H.ui.api; }
  // a janela abre na tela Unidades; vindo de outra tela, sobrevive à troca de endereço
  function mostrar(html) {
    var mudar = location.hash.replace(/\?.*$/, '') !== '#/unidades';
    K().janela(html, { manter: mudar });
    if (mudar) { location.hash = '#/unidades'; }
  }
  function abrirTexto(texto, nome) {
    var obj, lido;
    try { obj = JSON.parse(texto); } catch (e) { lido = recusa('O arquivo não é um JSON válido (' + e.message + ').'); }
    if (!lido) { lido = ler(obj); }
    if (!lido.ok) {
      pendente = null;
      mostrar('<h2>Importar da carga térmica</h2><p class="suave" style="margin-bottom:10px">Arquivo <b>' + esc(nome) + '</b></p><p data-g="ct.recusa">' + esc(lido.motivo) + '</p>' +
        '<div class="acoes" style="margin-top:12px"><button type="button" class="botao prim" data-acao="fechar">Fechar</button></div>');
      return;
    }
    pendente = { nome: nome, lido: lido, itens: situar(lido, K().projeto().projeto, nome) };
    mostrar(htmlJanela());
  }

  // ------------------------------------------------------------ ações (chamadas por app.js)
  function marcar(el) {
    var x = pendente ? pendente.itens[parseInt(el.getAttribute('data-i'), 10)] : null;
    if (!x || x.situacao === 'fora') { return null; }
    x.marcado = !x.marcado;
    K().janela(htmlJanela());
    return null;
  }
  function so(el) {
    var tipo = el.getAttribute('data-valor');
    if (!pendente) { return null; }
    pendente.itens.forEach(function (x) { x.marcado = x.situacao !== 'fora' && x.tipo === tipo; });
    K().janela(htmlJanela());
    return null;
  }
  // grava as unidades marcadas e abre o relatório; escreve direto no projeto, para a origem não ser apagada pela regra do campo digitado
  function aplicar() {
    var p = pendente, E, us, linhas = [], cont = { novo: 0, atualiza: 0, igual: 0 }, data = hoje();
    if (!p) { return null; }
    E = K().projeto(); us = E.projeto.unidades;
    p.itens.forEach(function (x) {
      var u, antes;
      if (!x.marcado || x.situacao === 'fora') { return; }
      u = x.alvo >= 0 ? us[x.alvo] : null; antes = u && numero(u.calorSensivelW) ? n1(u.calorSensivelW) + ' W' : '(vazio)';
      if (!u) { u = M.formato.linhaNova('unidade', { id: idNovo(us), descricao: x.descricao }); us.push(u); }
      u.calorSensivelW = x.calorSensivelW; u.origemArquivo = p.nome; u.origemItem = x.item; u.origemData = data;
      cont[x.situacao]++;
      linhas.push({ nivel: 'info', onde: 'Unidade ' + u.id, campo: 'Calor sensível', valorArquivo: n1(x.calorSensivelW) + ' W (' + x.descricao + (x.quando ? '; ' + x.quando : '') + ')',
        valorAdotado: n1(x.calorSensivelW) + ' W', motivo: x.situacao === 'novo' ? 'unidade nova; o calor total fica vazio, para digitar' : (x.situacao === 'igual' ? 'a unidade já tinha este valor' : 'atualizada; antes: ' + antes) });
    });
    if (p.lido.simultaneo && p.itens.some(function (x) { return x.marcado && x.tipo === 'conjunto'; })) {
      linhas.push({ nivel: 'info', onde: 'Conjunto', campo: 'Calor sensível simultâneo', valorArquivo: n1(p.lido.simultaneo.valor) + ' W', valorAdotado: 'não usado',
        motivo: 'em volume constante cada ambiente recebe a vazão do seu máximo: a unidade do conjunto leva a soma dos máximos dos ambientes' });
    }
    pendente = null;
    H.ui.U.erros = {}; H.ui.U.delta = 0;
    K().guardar();
    K().relatorio({ titulo: 'Importação da carga térmica', nome: p.nome,
      resumo: X.plural(cont.novo, 'unidade nova', 'unidades novas') + ' · ' + X.plural(cont.atualiza, 'atualizada', 'atualizadas') + ' · ' + X.plural(cont.igual, 'igual', 'iguais'),
      linhas: linhas, arquivoTxt: String(p.nome).replace(/\.json$/i, '').replace(/[^\wÀ-ú]+/g, '_') + '_relatorio_importacao_ct.txt' });
    return null;
  }
  // botão "Importar da carga térmica": campo de arquivo próprio (o da casca abre o projeto do app)
  function escolherArquivo() {
    var campo = document.createElement('input');
    campo.type = 'file'; campo.accept = '.json,application/json'; campo.style.display = 'none';
    campo.addEventListener('change', function () {
      var arq = campo.files && campo.files[0], leitor;
      if (!arq) { campo.remove(); return; }
      leitor = new FileReader();
      leitor.onload = function () { abrirTexto(String(leitor.result).replace(/^﻿/, ''), arq.name); campo.remove(); K().desenhar(); };
      leitor.readAsText(arq);
    });
    document.body.appendChild(campo);
    campo.click();
    return null;
  }
  // parâmetro de teste ?importar-ct=<base64 do JSON, em UTF-8>: abre a janela da escolha
  function parametro(valor) {
    var bin, pct = '', i;
    try {
      bin = atob(String(valor).replace(/-/g, '+').replace(/_/g, '/'));
      for (i = 0; i < bin.length; i++) { pct += '%' + ('0' + bin.charCodeAt(i).toString(16)).slice(-2); }
      abrirTexto(decodeURIComponent(pct), '(parâmetro ?importar-ct=)');
    } catch (e) { abrirTexto('', '(parâmetro ?importar-ct=)'); }
  }

  // parâmetro de teste ?ct=aplicar | so-ambiente | so-conjunto: o mesmo que o botão da janela aberta por ?importar-ct=
  function comando(valor) {
    if (valor === 'aplicar') { aplicar(); }
    else if (valor === 'so-ambiente' || valor === 'so-conjunto') { so({ getAttribute: function () { return valor.slice(3); } }); }
  }

  X.importaCT = { ler: ler, situar: situar, marcar: marcar, so: so, aplicar: aplicar, parametro: parametro, comando: comando, abrirTexto: abrirTexto };
  X.importarCargaTermica = escolherArquivo;
})(window.HVAC);

</script>
<script>
/* ==== js/interface/memorial_ar.js ==== */
/* Redes HVAC. Memorial dos dutos de ar (ESPECIFICACAO_memorial_dutos, sessão R3): o que os dutos põem no cartão "antes de
   emitir" e as seções dos dutos na folha (método, premissas do ar e, por rede de ar, dados da rede, trechos, conexões
   e componentes, ventilador e bocas críticas, balanceamento, vazamento e avisos). Só monta HTML a partir do projeto e do
   resultado do motor (R.dutos = M.dutos.calcular); as tabelas de trechos, de caminho e de balanceamento são as de
   resultados_ar.js. Rede de ar sem trecho fica fora da folha (M1). Carrega depois de resultados_ar.js e antes de memorial.js. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, M = H.motor, TAB = H.dados.tab, TA = TAB.ar, CAT = H.dados.campos, X = H.ui.redes;
  var FA = X.F_AR;
  var ROT = { norma: 'norma', conferir: 'CONFERIR', premissa: 'premissa', informado: 'informado' };
  var GRUPOS = [['premissas', 'Ar dos dutos'], ['metodo', 'Método dos dutos'], ['criterios', 'Critérios dos dutos']];
  var NOME_LADO = { insuflamento: 'insuflamento', retorno: 'retorno' };
  var P_CL = 'Premissa do app: a pressão P da classe de vazamento é a classe de pressão dos dutos';
  var P_OVAL = 'Premissa do app: o duto oval usa a coluna do retangular na tabela de ruído';
  var P_DESB = 'Premissa do app: desbalanceamento = (maior − menor) ÷ maior, entre as bocas do lado';
  var P_EQUIP = 'Premissa do app (DU1 e DU2): vazão nominal e pressão estática externa disponível do catálogo do equipamento existente; a pressão do catálogo é estática, por isso a comparação usa a estática da rede ' +
    '(Psf = Ptf − Pvf, ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 21, p. 21.6, PDF 363: pressão total menos a pressão de velocidade na descarga; leitura do app: sem a da entrada) quando há a velocidade na descarga e, sem ela, a total, a favor da segurança; ' +
    'a pressão disponível é corrigida do ar do catálogo para o ar da rede pela razão das massas específicas (mesma rotação; Tabela 2, lei 1b, p. 21.6, PDF 363); ' +
    'conferir no catálogo se a pressão disponível já desconta o filtro (limpo) e a serpentina (molhada): o que não estiver descontado entra como componente da rede; ' +
    'a comparação é feita no ponto nominal do catálogo, sem a curva do ventilador; tolerância da vazão pela NBR 16401-1:2024, 17.6.3 (p. 38, PDF 48), a dos dutos principais';
  var F_SITUACAO = 'NBR 16401-1:2024, Tabela 1 (p. 26, PDF 36) e 10.2.3.1 (p. 24, PDF 34); ' + FA.f21 + ', Tabela 12 (p. 21.23, PDF 627)';

  function n(v, casas) { return f.num(v, casas); }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function vazio(v) { return v === null || v === undefined || v === ''; }
  function semPonto(s) { return String(s).replace(/[.\s]+$/, ''); }
  function tabela() { return X.tabelaLeitura.apply(null, arguments); }
  function num(g, texto) { return X.numMarcado(g, texto); }
  function seloF(s) { return '<span class="selo-f ' + s + '">' + ROT[s] + '</span>'; }
  function comSelo(fonte) { return esc(fonte || '—') + (fonte ? ' ' + seloF(TAB.selo(fonte)) : ''); }
  function p(passo, formula, valores, resultado, fonte) { return { passo: passo, formula: formula, valores: valores, resultado: resultado, fonte: fonte }; }
  function idRede(r) { return r.id || '(sem ID)'; }
  function textoValor(def, v) {
    var i;
    if (vazio(v)) { return '—'; }
    if (def.ops) { for (i = 0; i < def.ops.length; i++) { if (def.ops[i].v === v) { return def.ops[i].t; } } return String(v); }
    if (typeof v !== 'number') { return String(v); }
    return f.num(v, def.casas) + (def.un ? ' ' + def.un : '');
  }

  // redes de ar que entram na folha e no "antes de emitir": as que têm trecho. [{ i, e (entrada), r (resultado) }]
  function redes(E, R) {
    var ent = (E.projeto.ar || {}).redes || [], L = [];
    ((R.dutos || {}).redes || []).forEach(function (r, i) { if (r.contagem.trechos > 0) { L.push({ i: i, e: ent[i] || {}, r: r }); } });
    return L;
  }
  // rede sem o que emitir (M2): erro de dados nos trechos, ou ventilador sem vazão ou sem pressão total. '' = pode emitir
  function motivoRede(r) {
    var V = r.ventilador;
    if (!X.validoAr(r)) { return 'há erro de dados; o ventilador, as bocas críticas, o balanceamento e o vazamento não são mostrados'; }
    if (V.motivoQ) { return 'vazão do ventilador sem valor (' + V.motivoQ + ')'; }
    if (V.motivoP) { return 'pressão total do ventilador sem valor (' + V.motivoP + ')'; }
    return '';
  }

  // alguma rede da folha traz a vazão nominal do equipamento existente (DU1)?
  function comEquipamento(E, R) { return redes(E, R).some(function (x) { return x.r.ventilador.equipamento.q !== null; }); }
  function comPressaoEquip(E, R) { return redes(E, R).some(function (x) { return x.r.ventilador.equipamento.pDisp !== null; }); }
  // alguma rede da folha traz a vazão nominal ou a pressão disponível (método da comparação)?
  function comAlgumEquip(E, R) { return redes(E, R).some(function (x) { return X.temEquipAr(x.r); }); }
  // v0.9.0: alguma curva com o C da tabela (a linha do método das curvas só aparece com ela)
  function comAlgumaCurva(E, R) { return redes(E, R).some(function (x) { return x.r.singularidades.some(function (o) { return o.curva && o.origemC === 'tabela' && !o.orfa; }); }); }

  // ------------------------------------------------------------ dados em uso (padrões, fontes e alterações)
  // um item por campo do bloco "ar" do projeto que vale para este projeto: { grupo, rotulo, valor, padrao, alterado, fonte, selo }
  function dados(E, R) {
    var A = E.projeto.ar || {}, modo = R.dutos.metodo.modo, L = [], equip = comEquipamento(E, R);
    GRUPOS.forEach(function (g) {
      var cat = CAT[CAT.GRUPOS_AR[g[0]]], k, def, v, manual, alt;
      for (k in cat) {
        def = cat[k]; v = A[g[0]] && A[g[0]][k] !== undefined ? A[g[0]][k] : def.p;
        if (g[0] === 'criterios' && k === 'tolVazaoEquip' && !equip) { continue; }   // DU1: só vale com a vazão nominal do equipamento
        if (g[0] === 'criterios' && k === 'rhoCat' && !comPressaoEquip(E, R)) { continue; }   // E1: só vale com a pressão disponível do equipamento
        if (g[0] === 'metodo' && k === 'paM' && modo !== 'pam') { continue; }
        if (g[0] === 'metodo' && k === 'vPrimeiro' && modo !== 'velocidade') { continue; }
        if (def.p === null && vazio(v)) { continue; }                 // campo opcional vazio: vale o valor calculado
        manual = def.p === null && k !== 'vPrimeiro';                  // ρ e μ digitados no lugar dos calculados
        alt = manual || (def.p !== null && v !== def.p);
        L.push({ grupo: g[1], rotulo: def.rotulo, valor: textoValor(def, v), padrao: manual ? 'vazio: valor calculado' : (def.p === null ? '' : textoValor(def, def.p)), alterado: alt,
                 fonte: alt ? 'Valor informado pelo projetista' : (def.fonte || (def.p === null ? 'Dado do projeto' : 'Padrão do app')),
                 selo: alt || def.p === null ? 'informado' : (def.fonte ? TAB.selo(def.fonte) : 'premissa') });
      }
    });
    return L;
  }
  function nosTrechos(r, varias, ids) { return ids.length ? ' (' + (varias ? 'rede ' + idRede(r) + ', ' : '') + (ids.length === 1 ? 'trecho ' : 'trechos ') + ids.join(', ') + ')' : ''; }
  // dados das tabelas do app e premissas fixas que entram na conta dos dutos deste projeto: { texto, fonte, selo }
  function tabelas(E, R) {
    var lista = redes(E, R), cri = R.dutos.criterios, L = [], varias = lista.length > 1, visto = Object.create(null);
    if (!lista.length) { return L; }
    var cls = TA.classe(cri.classePressao), ru = TA.limiteRuido(cri.posicaoDuto, cri.nc);
    function uma(texto, fonte) { if (!visto[texto]) { visto[texto] = true; L.push({ texto: texto, fonte: fonte }); } }
    if (cls && cls.fonte) { uma('Velocidade máxima da classe de pressão de ' + n(cri.classePressao, 0) + ' Pa' + (numero(cls.vMax) ? ': ' + n(cls.vMax, 1) + ' m/s' : ''), cls.fonte); }
    if (ru && ru.fonte) { uma('Velocidade máxima pelo ruído, na posição "' + ru.posicao + '" com NC ' + ru.nc, ru.fonte); }
    lista.forEach(function (x) {
      var r = x.r, mapa = Object.create(null), ordem = [];
      function junta(chave, item, id) {
        if (!mapa[chave]) { mapa[chave] = item; item.trechos = []; ordem.push(chave); }
        if (id && mapa[chave].trechos.indexOf(id) < 0) { mapa[chave].trechos.push(id); }
      }
      r.trechos.forEach(function (t) {
        if (t.semId || !numero(t.L) || !(t.L > 0) || t.origemEps === 'manual' || !t.fonteEps) { return; }
        junta('eps|' + t.origemEps, { texto: 'Rugosidade de ' + t.origemEps + ': ' + n(t.eps, 2) + ' mm', fonte: t.fonteEps }, t.id);
      });
      r.singularidades.forEach(function (o) {
        if (o.orfa || o.origemC !== 'tabela' || !o.fonte) { return; }
        if (o.curva) {
          var tt = r.trechos[o.i] || {};
          junta('curva|' + o.peca, { texto: 'Coeficiente C da ' + M.curvas.rotulo(o.curva) + ': C = ' + o.calcCurva.formula,
            fonte: M.curvas.FONTE + ', peça ' + o.curva.tabela + ', p. ' + o.curva.pagina }, o.trecho);
          if (tt.forma === 'oval') { junta('curvaOval', { texto: 'Curva de duto oval pela peça retangular', fonte: 'Premissa do app: eixos do oval como W e H; a fonte não traz curva de duto oval - CONFERIR' }, o.trecho); }
          if (tt.forma === 'flexivel') { junta('curvaFlex', { texto: 'Curva de duto flexível pela curva estampada 3-1', fonte: 'Premissa do app: a ASHRAE remete às peças CD3-22 e CD3-23 da Duct Fitting Database; NBR 16401-1:2024, 10.2.2.3: dado do fabricante - CONFERIR' }, o.trecho); }
          return;
        }
        junta('c|' + o.peca + '|' + o.ladoPeca, { texto: 'Coeficiente C da peça ' + o.peca + ', ' + (o.ladoPeca === 'ramal' ? 'ramal' : 'passagem direta'), fonte: o.fonte }, o.trecho);
      });
      ordem.forEach(function (k) { L.push({ texto: mapa[k].texto + nosTrechos(r, varias, mapa[k].trechos), fonte: mapa[k].fonte }); });
      if (numero(r.cl)) { uma('Classe de vazamento: P igual à classe de pressão dos dutos', P_CL); }
      if (r.trechos.some(function (t) { return !t.semId && t.forma === 'oval' && t.v !== null; })) { uma('Ruído do duto oval', P_OVAL); }
      if (X.ladosAr(r).some(function (ld) { return numero(ld.desbalanceamento); })) { uma('Desbalanceamento das bocas', P_DESB); }
    });
    L.forEach(function (y) { y.selo = TAB.selo(y.fonte); });
    return L;
  }

  // ------------------------------------------------------------ "antes de emitir": o que os dutos acrescentam aos cinco grupos
  // rotulo: 'Dutos · ' quando o projeto também tem água gelada; '' quando só tem dutos
  function emitir(E, R, A, rotulo) {
    var sel = X.redeAr(E, R);
    redes(E, R).forEach(function (x) {
      var r = x.r, V = r.ventilador, pre = rotulo + idRede(r) + ' · ', mesma = !!sel && sel.i === x.i;
      // o link do trecho só vale para a rede de ar que está escolhida nas telas
      function it(texto, t, fonte) { return { texto: pre + texto, fonte: fonte || '', href: mesma && t ? '#/duto/' + t.i : '#/dutos', onde: mesma && t ? 'Abrir o trecho' : 'Abrir os dutos' }; }
      r.trechos.forEach(function (t) {
        if (t.semId) { return; }
        if (String(t.situacao).indexOf('DADOS') === 0) { A.erros.push(it('Trecho ' + t.id + ': ' + semPonto(String(t.situacao).replace(/^DADOS:\s*/, '')), t)); }
        if (t.situacao === 'REVISAR') { A.revisar.push(it('Trecho ' + t.id + ': ' + semPonto(t.revisar), t)); }
        if (t.estimativa && numero(t.L) && t.L > 0) { A.conferir.push(it('Trecho ' + t.id + ': perda do duto flexível estimada, sem o dado do fabricante', t, FA.fab)); }
        if (t.origemEps === 'manual') { A.alterados.push(it('Trecho ' + t.id + ': rugosidade informada de ' + n(t.eps, 3) + ' mm', t)); }
      });
      // M2: sem a vazão ou sem a pressão do ventilador a folha não pode ser emitida
      if (V.motivoQ && (r.contagem.dados === 0 || (V.qBase !== null && V.vazamentoPct === null))) { A.erros.push(it('vazão do ventilador sem valor: ' + V.motivoQ)); }
      if (V.motivoP && r.contagem.dados === 0) { A.erros.push(it('pressão total do ventilador sem valor: ' + V.motivoP)); }
      // equipamento existente (DU1 e DU2): vazão fora da tolerância ou pressão disponível abaixo da exigida
      var EQ = V.equipamento;
      if (EQ.difVazao !== null && Math.abs(EQ.difVazao) > EQ.tolPct / 100) {
        A.revisar.push(it('vazão do ventilador ' + (EQ.difVazao > 0 ? 'acima' : 'abaixo') + ' da nominal do equipamento em ' + n(Math.abs(EQ.difVazao) * 100, 1) + ' % (tolerância de ' + n(EQ.tolPct, 0) + ' %)'));
      }
      if (EQ.folga !== null && EQ.folga < 0) {
        A.revisar.push(it('pressão ' + (EQ.base === 'estatica' ? 'estática' : 'total') + ' exigida (' + n(EQ.pExigida, 1) + ' Pa) supera em ' + n(-EQ.folga, 1) +
          ' Pa a pressão estática disponível do equipamento (' + n(EQ.pDispCorr, 1) + ' Pa no ar da rede)'));
      }
      if (numero(x.e.tAr)) { A.alterados.push(it('temperatura do ar própria da rede: ' + n(x.e.tAr, 1) + ' °C')); }
    });
    dados(E, R).forEach(function (d) {
      var item = { texto: rotulo + d.grupo + ' · ' + d.rotulo + ': ' + d.valor, fonte: d.fonte, href: '#/projeto', onde: 'Abrir o Projeto' };
      if (d.alterado) { item.texto += ' (padrão ' + d.padrao + ')'; item.fonte = ''; A.alterados.push(item); }
      else if (d.selo === 'conferir') { A.conferir.push(item); }
      else if (d.selo === 'premissa') { A.premissas.push(item); }
    });
    tabelas(E, R).forEach(function (d) {
      if (d.selo === 'conferir') { A.conferir.push({ texto: rotulo + d.texto, fonte: d.fonte }); }
      else if (d.selo === 'premissa') { A.premissas.push({ texto: rotulo + d.texto, fonte: d.fonte }); }
    });
  }

  // ------------------------------------------------------------ a folha: seções comuns a todas as redes de ar
  function tabMetodo(equip, curvas) {
    var flex = TA.material(M.dutos.MATERIAL_FLEXIVEL), epsFlex = flex ? n(flex.eps, 1) : '—';
    var L = [
      ['Ar no duto', 'p ÷ p₀ = (1 − 2,25577 · 10⁻⁵ · z)^5,2559 ; ρ = 1,2 × (p ÷ p₀) × 293,15 ÷ (273,15 + t) ; μ = 1,204 ÷ 66 400 ; ν = μ ÷ ρ',
        'z em m, t em °C, ρ em kg/m³ e μ em Pa·s. ' + FA.padrao + '; a correção por gás perfeito é cálculo do app. Altitude: ' + FA.altitude + '. Viscosidade: ' + FA.mu],
      ['Vazão da boca', 'a informada, ou Q = qs × 3 600 ÷ (ρ₂₀ · cp · ΔT), com ρ₂₀ = 1,2 × (p ÷ p₀) e cp = 1 006 + 1 860 · w',
        'qs em W, cp em J/(kg·°C), ΔT em °C e Q em m³/h; w é a umidade absoluta do recinto. ' + FA.cp],
      ['Vazão dos troncos', 'a informada, ou a soma dos trechos a jusante', 'Sem fator de diversificação (volume constante)'],
      ['Geometria e circular equivalente', 'circular: A = π · D² ÷ 4 e De = D ; retangular a × b: A = a · b, P = 2 · (a + b) e De = 1,30 · (a · b)^0,625 ÷ (a + b)^0,25 ; ' +
        'oval A × a: AR = π · a² ÷ 4 + a · (A − a), P = π · a + 2 · (A − a) e De = 1,55 · AR^0,625 ÷ P^0,25', FA.geo],
      ['Velocidade e pressão de velocidade', 'V = Q ÷ 3 600 ÷ A ; pv = ρ · V² ÷ 2', FA.vReal],
      ['Atrito, no circular equivalente', 'Ve = Q ÷ 3 600 ÷ (π · De² ÷ 4) ; Re = ρ · Ve · De ÷ μ ; f por Colebrook (laminar: f = 64 ÷ Re) ; perda por metro = f ÷ De × ρ · Ve² ÷ 2', FA.atrito],
      ['Duto flexível', 'com o dado do fabricante: a perda por metro informada ; sem ele: a do atrito com ε = ' + epsFlex + ' mm ; nos dois casos, × PDCF = 1 + 0,58 · Kc · e^(−0,00496 · D)',
        'Kc: compressão em % (vazio = 0, todo esticado); D em mm. ' + FA.flex + '. ' + FA.fab],
      ['ΔP de atrito', 'perda por metro × comprimento', 'Sem envelhecimento e sem fator de ida e volta'],
    ].concat(curvas ? [
      ['Coeficiente das curvas', 'C = C\'o(90°) × Kθ × KRe, conforme a fórmula de cada peça ; H/W = H ÷ W, com W = lado no plano da curva ; Re = ρ · V · Dh ÷ μ ; ' +
        'interpolação linear em H/W, Re e V (fora da tabela, o valor da borda) ; raio e ângulo só nos valores tabelados',
        M.curvas.FONTE + ', seção 3 (p. 10 a 15). Oval pelas peças retangulares e flexível pela 3-1: premissas do app - CONFERIR. O C digitado tem prioridade']
    ] : []).concat([
      ['ΔP das conexões', 'Σ (C × quantidade) × pv do trecho', FA.sing],
      ['ΔP dos componentes', 'o ΔP informado ; com a vazão de catálogo: ΔP × (Q ÷ Q cat)²', 'Dado de catálogo, informado pelo projetista'],
      ['ΔP do trecho e acumulado', 'trecho = atrito + conexões + componentes ; acumulado = soma dos trechos, do ventilador até o trecho', FA.total],
      ['Boca crítica, excesso e desbalanceamento', 'em cada lado: crítica = boca de maior acumulado ; excesso = crítico − acumulado da boca ; desbalanceamento = (maior − menor) ÷ maior',
        FA.balanceamento + '. A definição do desbalanceamento é do app. Com empate, vale a primeira boca na ordem da tabela'],
      ['Ventilador', 'vazão = soma dos trechos de insuflamento que saem dele × (1 + vazamento ÷ 100) ; pressão total = crítico do insuflamento + crítico do retorno + efeito do sistema + filtro saturado ; ' +
        'pressão estática = pressão total − ρ · V descarga² ÷ 2', 'Vazão: ' + FA.ventQ + '. Pressão, sem margem: ' + FA.ventP + '. Estática: ' + FA.estatica]
    ].concat(equip ? [
      ['Equipamento existente', 'diferença da vazão = (vazão do ventilador − vazão nominal) ÷ vazão nominal ; disponível no ar da rede = disponível do catálogo × ρ da rede ÷ ρ do catálogo ; ' +
        'folga = disponível no ar da rede − pressão exigida ; ' +
        'pressão exigida = a estática, com a velocidade na descarga, ou a total, sem ela', P_EQUIP]
    ] : []).concat([
      ['Superfície e classe de vazamento', 'superfície = Σ perímetro × comprimento ; F = vazamento ÷ superfície dos dutos rígidos ; CL = 1 000 · F ÷ P^0,65',
        'F em L/(s·m²); P em Pa: a pressão estática de trabalho, para a qual o app adota a classe de pressão dos dutos. ' + FA.cl + '. ' + FA.semFlex],
      ['Situação e avisos', 'REVISAR: velocidade real acima do máximo da classe de pressão ; avisos, que não mudam a situação: perda por metro fora da faixa, ruído, razão de aspecto, duto flexível, ' +
        'peça de tabela, desbalanceamento, classe de pressão e Reynolds abaixo de ' + n(M.dutos.RE_AVISO, 0), F_SITUACAO]
    ]));
    return tabela('leitura metodo', [
      { t: 'Etapa', v: function (l) { return '<b>' + esc(l[0]) + '</b>'; } },
      { t: 'Equação', v: function (l) { return '<span class="f">' + esc(l[1]).replace(/\^(\d+,\d+)/g, '<sup>$1</sup>') + '</span>'; } },   // R5: o expoente sai elevado na folha
      { t: 'Fonte e unidades', v: function (l) { return esc(l[2] || '—'); } }
    ], L);
  }
  function tabPremissas(E, R) {
    var RD = R.dutos, ar = RD.ar, cri = RD.criterios, G = Object.create(null), L = [], ant = '';
    var cls = TA.classe(cri.classePressao), ru = TA.limiteRuido(cri.posicaoDuto, cri.nc);
    GRUPOS.forEach(function (g) { G[g[1]] = []; });
    dados(E, R).forEach(function (d) {
      G[d.grupo].push({ g: d.grupo, r: d.rotulo, v: esc(d.valor), o: d.alterado ? 'alterado (padrão ' + d.padrao + ')' : (d.padrao === '' ? 'informado' : 'padrão'), fonte: d.fonte, selo: d.selo });
    });
    // valores que o app calcula ou tira das tabelas a partir dos dados do grupo (v já vem em HTML)
    function calc(g, r, v, fonte, daTabela) { G[g].push({ g: g, r: r, v: v, o: daTabela ? 'tabela do app' : 'calculado', fonte: fonte, selo: fonte ? TAB.selo(fonte) : '' }); }
    calc('Ar dos dutos', 'Pressão atmosférica', esc(n(ar.p / 1000, 3) + ' kPa'), FA.altitude);
    calc('Ar dos dutos', 'Massa específica do ar no duto', num('ar.rho', n(ar.rho, 4)) + ' kg/m³', ar.origemRho === 'manual' ? '' : FA.rho);
    calc('Ar dos dutos', 'Viscosidade dinâmica', esc(n(ar.mu * 1e5, 4) + ' × 10⁻⁵ Pa·s'), ar.origemMu === 'manual' ? '' : FA.mu);
    calc('Ar dos dutos', 'Viscosidade cinemática', esc(n(ar.nu * 1e6, 3) + ' × 10⁻⁶ m²/s'), '');
    calc('Ar dos dutos', 'Umidade absoluta do recinto', esc(n(ar.w, 5) + ' kg/kg'), FA.w);
    calc('Ar dos dutos', 'Calor específico do ar úmido', num('ar.cp', n(ar.cp, 1)) + ' J/(kg·°C)', FA.cp);
    calc('Ar dos dutos', 'Massa específica para a vazão pelo calor sensível', esc(n(ar.rhoVazao, 4) + ' kg/m³'), FA.padrao + ', corrigido só pela altitude. ' + FA.difusores);
    if (cls) { calc('Critérios dos dutos', 'Velocidade máxima da classe de pressão', esc(numero(cls.vMax) ? n(cls.vMax, 1) + ' m/s' : 'sem limite na tabela'), cls.fonte, true); }
    if (ru) {
      calc('Critérios dos dutos', 'Velocidade máxima pelo ruído (só aviso)', esc('retangular ' + (numero(ru.retangular) ? n(ru.retangular, 1) + ' m/s' : 'sem limite') + ' · circular ' +
        (numero(ru.circular) ? n(ru.circular, 1) + ' m/s' : 'sem limite')), ru.fonte, true);
    }
    GRUPOS.forEach(function (g) { L = L.concat(G[g[1]]); });
    return tabela('leitura', [
      { t: 'Grupo', v: function (l) { var s = l.g === ant ? '' : '<b>' + esc(l.g) + '</b>'; ant = l.g; return s; } },
      { t: 'Dado', v: function (l) { return esc(l.r); } },
      { t: 'Valor em uso', num: true, v: function (l) { return '<b>' + l.v + '</b>'; } },
      { t: 'Origem', v: function (l) { return esc(l.o); } },
      { t: 'Fonte', v: function (l) { return esc(l.fonte || '—') + (l.selo && l.fonte ? ' ' + seloF(l.selo) : ''); } }
    ], L);
  }

  // ------------------------------------------------------------ a folha: seções de cada rede de ar
  function tabRede(x, RD) {
    var r = x.r, e = x.e, cat = CAT.arRede, ua = r.unidadeAtendida, L = [];
    function campo(k, vazioTxt) {
      var def = cat[k], v = e[k];
      L.push({ r: def.rotulo, v: vazio(v) ? vazioTxt : textoValor(def, v), o: vazio(v) ? 'vazio' : 'informado', fonte: def.fonte || '' });
    }
    L.push({ r: 'Unidade atendida', v: ua.id === '' ? 'nenhuma' : ua.id + (ua.descricao ? ' · ' + ua.descricao : '') + (ua.existe ? '' : ' (não está no cadastro)'), o: ua.id === '' ? 'vazio' : 'informado', fonte: '' });
    campo('dT', '—'); campo('vazamentoPct', '—'); campo('efeitoSistema', '0 Pa'); campo('filtroSaturado', '0 Pa');
    campo('vDescarga', 'não informada');
    if (X.temEquipAr(r)) { campo('qEquip', 'não informada'); campo('pDisp', 'não informada'); }   // equipamento existente: só quando há dado
    campo('tAr', 'a do projeto: ' + n(r.ar.tAr, 1) + ' °C');
    L.push({ r: 'Massa específica do ar no duto desta rede', v: n(r.ar.rho, 4) + ' kg/m³', o: 'calculado', fonte: '' });
    X.ladosAr(r).forEach(function (ld) {
      L.push({ r: 'Perda por metro alvo do ' + NOME_LADO[ld.nome], v: numero(ld.paMAlvo) ? n(ld.paMAlvo, 2) + ' Pa/m' + (RD.metodo.modo === 'velocidade' && ld.primeiroComForma ? ' (do trecho ' + ld.primeiroComForma + ')' : '') : 'sem alvo' + (ld.motivoAlvo ? ': ' + ld.motivoAlvo : ''),
               o: RD.metodo.modo === 'velocidade' ? 'calculado' : 'método', fonte: FA.metodo });
    });
    return tabela('leitura', [
      { t: 'Dado', v: function (l) { return esc(l.r); } },
      { t: 'Valor em uso', num: true, v: function (l) { return '<b>' + esc(l.v) + '</b>'; } },
      { t: 'Origem', v: function (l) { return esc(l.o); } },
      // o texto do catálogo explica o campo; o valor é do projetista
      { t: 'Fonte', v: function (l) { return l.o === 'informado' ? esc(l.fonte || 'Dado do projeto') + ' ' + seloF('informado') : (l.o === 'vazio' ? esc(l.fonte || '—') : comSelo(l.fonte)); } }
    ], L);
  }
  function tabSingularidades(r) {
    var L = r.singularidades.filter(function (o) { return o.trecho !== ''; });
    if (!L.length) { return '<p class="nota">Nenhuma conexão lançada.</p>'; }
    function trecho(o) { return o.orfa ? null : r.trechos[o.i]; }
    return tabela('leitura', [
      { t: 'Trecho', v: function (o) { return '<b>' + esc(o.trecho) + '</b>' + (o.orfa ? ' (órfã: fora da conta)' : ''); } },
      { t: 'Descrição', v: function (o) { return esc(o.descricao || '—'); } },
      { t: 'Peça', v: function (o) {
        var d = o.peca ? TA.derivacao(o.peca) : null, cr = o.calcCurva, t = trecho(o);
        if (o.curva && o.origemC === 'tabela' && cr) {
          return esc(M.curvas.rotulo(o.curva) + ' · ' + n(cr.angulo, 0) + '°' + (o.curva.raio ? ' · ' + M.curvas.rotuloRaio(TA, o.curva, cr.raio) : '') +
            (t && (t.forma === 'retangular' || t.forma === 'oval') ? ' · curva na ' + (o.ladoCurva === 'altura' ? 'altura' : 'largura') : ''));
        }
        return o.origemC === 'tabela' ? esc(o.peca + (d && d.descricao ? ' · ' + d.descricao : '')) : (o.origemC === 'informado' ? 'C digitado' : '—');
      } },
      { t: 'Lado da<br>peça', v: function (o) { return o.origemC === 'tabela' && !o.curva ? (o.ladoPeca === 'ramal' ? 'ramal' : 'passagem direta') : '—'; } },
      { t: 'C<br>unitário', num: true, v: function (o) { return n(o.c, 3); } },
      { t: 'Qtd.', num: true, v: function (o) { return n(o.qtd, 0); } },
      { t: 'C<br>total', num: true, v: function (o) { return n(o.cTotal, 3); } },
      { t: 'pv do trecho<br>Pa', num: true, v: function (o) { var t = trecho(o); return n(t ? t.pv : null, 2); } },
      { t: 'ΔP<br>Pa', num: true, v: function (o) { return n(o.dp, 2); } },
      { t: 'Fonte do C', v: function (o) { return o.origemC === 'tabela' ? comSelo(o.fonte) : (o.origemC === 'informado' ? 'Informado pelo projetista ' + seloF('informado') : '—'); } }
    ], L) + '<p class="nota">ΔP da conexão = C × quantidade × pressão de velocidade do trecho em que ela foi lançada, com a velocidade real da seção.</p>';
  }
  function tabComponentes(r) {
    var L = r.componentes.filter(function (o) { return o.trecho !== ''; });
    if (!L.length) { return '<p class="nota">Nenhum componente lançado.</p>'; }
    return tabela('leitura', [
      { t: 'Trecho', v: function (o) { return '<b>' + esc(o.trecho) + '</b>' + (o.orfa ? ' (órfã: fora da conta)' : ''); } },
      { t: 'Descrição', v: function (o) { return esc(o.descricao || '—'); } },
      { t: 'Tag ou modelo', v: function (o) { return esc(o.tag || '—'); } },
      { t: 'ΔP de catálogo<br>Pa', num: true, v: function (o) { return n(o.dpCat, 1); } },
      { t: 'Vazão de catálogo<br>m³/h', num: true, v: function (o) { return n(o.qCat, 1); } },
      { t: 'Vazão do trecho<br>m³/h', num: true, v: function (o) { var t = o.orfa ? null : r.trechos[o.i]; return n(t ? t.qM3h : null, 1); } },
      { t: 'ΔP adotado<br>Pa', num: true, v: function (o) { return n(o.dp, 2); } }
    ], L) + '<p class="nota">O ΔP e a vazão de catálogo são informados pelo projetista, a partir do catálogo de cada componente. Com a vazão de catálogo, o ΔP é corrigido pelo quadrado da razão de vazões.</p>';
  }
  function m3h(v) { return numero(v) ? n(v * 3600, 1) : '—'; }
  function secVentilador(r) {
    var V = r.ventilador, passos = [];
    function cel(rot, html) { return '<td><span>' + esc(rot) + '</span><b>' + html + '</b></td>'; }
    if (numero(V.q)) { passos = passos.concat(X.passosVentQ(r)); }
    if (numero(V.pTotal)) { passos = passos.concat(X.passosVentP(r)); }
    if (numero(V.pEstatica)) {
      passos.push(p('Pressão de velocidade na descarga', 'pv = ρ · V² ÷ 2', n(r.ar.rho, 4) + ' × ' + n(V.vDescarga, 2) + '² ÷ 2', n(V.pvDescarga, 2) + ' Pa', 'Velocidade na descarga: dado da rede, do catálogo do equipamento'));
      passos.push(p('Pressão estática do ventilador', 'pressão total − pressão de velocidade na descarga', n(V.pTotal, 2) + ' − ' + n(V.pvDescarga, 2), n(V.pEstatica, 2) + ' Pa', FA.estatica));
    }
    return '<table class="resumo-f"><tbody><tr>' +
        cel('Vazão do insuflamento', num('ar.qIns', m3h(V.qInsuflamento)) + ' m³/h') +
        cel('Vazão do retorno', num('ar.qRet', m3h(V.qRetorno)) + ' m³/h') +
        cel('Vazamento admissível', V.vazamentoPct === null ? '—' : esc(n(V.vazamentoPct, 1)) + ' % · ' + num('ar.qVaz', m3h(V.qVazamento)) + ' m³/h') +
        cel('Vazão do ventilador', num('ar.qVent', m3h(V.q)) + ' m³/h') +
        cel('Pressão total', num('ar.pTotal', n(V.pTotal, 2)) + ' Pa') +
        cel('Pressão estática', numero(V.pEstatica) ? num('ar.pEstatica', n(V.pEstatica, 2)) + ' Pa' : '—') +
      '</tr></tbody></table>' +
      (V.motivoQ ? '<p class="alerta-f">Vazão do ventilador sem valor: ' + esc(semPonto(V.motivoQ)) + '.</p>' : '') +
      (V.motivoP ? '<p class="alerta-f">Pressão total sem valor: ' + esc(semPonto(V.motivoP)) + '.</p>' : '') +
      (passos.length ? C.tabPassos(passos) : '') +
      '<p class="nota">Vazão do ventilador: a dos dutos mais o vazamento admissível; os trechos são dimensionados sem o vazamento. Pressão: perdas em pressão total, sem margem (a folga, se houver, é do projetista). ' +
        (numero(V.pEstatica) ? '' : 'A pressão estática só é mostrada com a velocidade na descarga do ventilador informada na rede. ') + X.NOTA_ARRED + '</p>' +
      '<p class="nota" data-g="nota-ptotal">' + X.NOTA_PTOTAL_AR + '</p>' +
      (X.temEquipAr(r) ? '<h3>Equipamento existente</h3>' + X.comparaEquipAr(r, true) : '') +
      X.ladosAr(r).map(function (ld) {
        var s = ld.nome === 'insuflamento' ? 'Ins' : 'Ret';
        if (ld.iCritica < 0) { return '<h3>Boca crítica do ' + NOME_LADO[ld.nome] + '</h3><p class="nota">Sem boca com perda calculada.</p>'; }
        return '<div class="junto"><h3>Boca crítica do ' + NOME_LADO[ld.nome] + '</h3><p>Boca <b data-g="ar.crit' + s + '">' + esc(ld.bocaCritica) + '</b>: ' + num('ar.critDp' + s, n(ld.dpCritico, 2)) +
          ' Pa entre ela e o ventilador.</p><p class="caminho" data-g="caminho-' + ld.nome + '">' + esc(X.textoCaminhoAr(ld)) + '</p>' + X.tabCaminhoAr(r, ld, true) + '</div>';   // junto: a tabela não se separa do total
      }).join('');
  }
  function secVazamento(r, cri) {
    var V = r.ventilador, ua = r.unidadeAtendida, cls = TA.classe(cri.classePressao);
    function cel(rot, html) { return '<td><span>' + esc(rot) + '</span><b>' + html + '</b></td>'; }
    return '<table class="resumo-f"><tbody><tr>' +
        cel('Vazamento admissível', numero(V.qVazamento) ? esc(n(V.qVazamento * 1000, 2)) + ' L/s' : '—') +
        cel('Superfície de duto', num('ar.sup', n(r.superficie, 2)) + ' m²') +
        cel('Superfície dos dutos rígidos', num('ar.supCl', n(r.superficieCl, 2)) + ' m²') +
        cel('Classe de vazamento', numero(r.cl) ? 'CL ' + num('ar.cl', n(r.cl, 2)) : '—') +
        cel('Classe de pressão dos dutos', esc(n(cri.classePressao, 0)) + ' Pa') +
      '</tr></tbody></table>' +
      (numero(r.cl) ? C.tabPassos([
        p('Vazamento admissível', 'vazão dos dutos × percentual ÷ 3,6', n(V.qBase * 3600, 1) + ' × ' + n(V.vazamentoPct, 1) + ' ÷ 100 ÷ 3,6', n(V.qVazamento * 1000, 2) + ' L/s', FA.tabela2),
        p('Superfície dos dutos rígidos', 'soma de perímetro × comprimento, sem os flexíveis', '', n(r.superficieCl, 2) + ' m²', FA.semFlex),
        p('Fator de vazamento', 'F = vazamento ÷ superfície', n(V.qVazamento * 1000, 2) + ' ÷ ' + n(r.superficieCl, 2), n(V.qVazamento * 1000 / r.superficieCl, 4) + ' L/(s·m²)', ''),
        p('Classe de vazamento', 'CL = 1 000 · F ÷ P^0,65', '1 000 × ' + n(V.qVazamento * 1000 / r.superficieCl, 4) + ' ÷ ' + n(cri.classePressao, 0) + '^0,65', n(r.cl, 2),
          'P: pressão estática de trabalho, em Pa; o app adota a classe de pressão dos dutos. ' + FA.cl)])
        : '<p class="nota">A classe de vazamento CL pede o vazamento admissível da rede e ao menos um trecho de duto rígido com comprimento.</p>') +
      X.vazamentoLadosAr(r, cri, true) +
      '<p class="nota">Superfície de todos os trechos, para o quantitativo; a da classe de vazamento não conta os flexíveis. Classe de pressão em uso: ' + esc(n(cri.classePressao, 0)) + ' Pa' +
        (cls ? ' (' + esc(cls.operacao || cls.tipo || '') + (numero(cls.vMax) ? '; velocidade máxima de ' + esc(n(cls.vMax, 1)) + ' m/s' : '') + ')' : '') + '. ' + X.NOTA_ARRED + '</p>' +
      (ua.id !== '' && numero(r.calorBocas) ? '<h3>Calor sensível das bocas e da unidade</h3><p class="nota">Bocas do insuflamento: ' + num('ar.calorBocas', n(r.calorBocas, 0)) + ' W' +
        (ua.existe && numero(ua.calorSensivelW) ? ' · unidade ' + esc(ua.id) + ': ' + esc(n(ua.calorSensivelW, 0)) + ' W · diferença de ' + (ua.diferenca >= 0 ? '+' : '−') + esc(n(Math.abs(ua.diferenca) * 100, 2)) + ' %'
          : ' · unidade ' + esc(ua.id) + (ua.existe ? ': cadastrada sem o calor sensível' : ': não está no cadastro')) +
        '. A boca lançada por vazão entra pelo calor equivalente, com o mesmo ΔT de insuflamento.</p>' : '');
  }
  function faltaRede(r) {
    return '<div class="falta-f" data-g="falta-ar"><p class="alerta-f">Enquanto houver erro de dados, o ventilador, as bocas críticas, o balanceamento e o vazamento não valem e não são mostrados.</p><ul class="lista-falta">' +
      X.oQueFaltaAr(r).map(function (q) { return '<li>' + esc(semPonto(q.t)) + '.</li>'; }).join('') + '</ul></div>';
  }
  // de onde vem a perda por metro de cada flexível: a tabela mostra ε e f também no trecho com o dado do fabricante
  function notaFlexiveis(r) {
    var L = [];
    r.trechos.forEach(function (t) {
      if (t.semId || t.forma !== 'flexivel' || !numero(t.paMBase) || !numero(t.pdcf) || !numero(t.paM)) { return; }
      L.push('<b>' + esc(t.id) + '</b>: ' + (t.estimativa ? 'perda estimada com ε de 0,9 mm, ' : 'perda informada pelo fabricante, ') +
        esc(n(t.paMBase, 2)) + ' Pa/m × PDCF de ' + esc(n(t.pdcf, 3)) + ' = ' + esc(n(t.paM, 2)) + ' Pa/m' + (t.estimativa ? '' : ' (o ε e o f da tabela não entram na conta deste trecho)'));
    });
    return L.length ? '<p class="nota" data-g="nota-flexiveis">Dutos flexíveis. ' + L.join('; ') + '.</p>' : '';
  }
  // todas as seções dos dutos; h2(titulo, quebra) numera as seções da folha
  function secoes(E, R, h2) {
    var lista = redes(E, R), RD = R.dutos, cri = RD.criterios, varias = lista.length > 1, vazias = [];
    (RD.redes || []).forEach(function (r) { if (r.contagem.trechos === 0) { vazias.push(idRede(r)); } });
    return h2('Método e equações dos dutos') +
      '<p class="nota">Rede em árvore a partir do ventilador, com o insuflamento e o retorno em trechos próprios. Dimensionamento pelo método da perda de carga constante, em baixa pressão; ' +
        'atrito por Darcy-Weisbach com o fator de Colebrook, no circular equivalente; conexões pelo coeficiente C; componentes pelo dado de catálogo. Perdas em pressão total. ' + X.NOTA_ARRED + '</p>' + tabMetodo(comAlgumEquip(E, R), comAlgumaCurva(E, R)) +
      h2('Premissas, método e critérios do ar') + tabPremissas(E, R) +
      lista.map(function (x, j) {
        var r = x.r, ok = X.validoAr(r), suf = varias ? ' · rede ' + idRede(r) : '';
        return h2('Rede ' + idRede(r) + ': dados da rede', j > 0) +   // da segunda rede em diante, em página nova
          '<p class="nota">' + (r.descricao ? esc(r.descricao) + ' · ' : '') + X.plural(r.contagem.trechos, 'trecho', 'trechos') + ', ' +
            X.ladosAr(r).map(function (ld) { return X.plural(ld.bocas, 'boca', 'bocas') + ' de ' + NOME_LADO[ld.nome]; }).join(' e ') + '.</p>' + tabRede(x, RD) +
          h2('Trechos dos dutos' + suf) + '<h3>Vazão, seção e escoamento</h3>' + X.tabTrechosArA(r, true) + '<h3>Perda de carga e verificações dos dutos</h3>' + X.tabTrechosArB(r, ok, true) +
            '<p class="nota">' + X.NOTA_TRECHOS_AR + ' ' + X.NOTA_ARRED + '</p>' + notaFlexiveis(r) +
          h2('Conexões e componentes' + suf) + '<h3>Conexões</h3>' + tabSingularidades(r) + '<h3>Componentes</h3>' + tabComponentes(r) +
          (ok ? h2('Ventilador e bocas críticas' + suf) + secVentilador(r) +
                h2('Balanceamento dos dutos' + suf) + '<p class="nota">Excesso = ΔP da boca crítica do lado − ΔP acumulado da boca: é o que o registro de cada boca tem de dissipar. ' + esc(FA.balanceamento) + '.</p>' +
                  X.ladosBalanceamentoAr(r, x.i, cri, true) +
                h2('Vazamento, superfície e classe de vazamento' + suf) + secVazamento(r, cri)
              : h2('Ventilador, bocas críticas, balanceamento e vazamento' + suf) + faltaRede(r));
      }).join('') +
      (vazias.length && lista.length ? '<p class="nota">' + (vazias.length === 1 ? 'A rede de ar ' + esc(vazias[0]) + ' não tem trechos e fica' : 'As redes de ar ' + esc(vazias.join(', ')) + ' não têm trechos e ficam') + ' fora deste memorial.</p>' : '');
  }
  X.memAr = { redes: redes, motivoRede: motivoRede, dados: dados, tabelas: tabelas, emitir: emitir, secoes: secoes };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/memorial.js ==== */
/* Redes HVAC. Tela Memorial (especificação A0, seção 4, e ESPECIFICACAO_memorial_dutos, sessão R3): o cartão "antes de
   emitir" e a folha para imprimir, em paisagem, com identificação, unidades atendidas, a parte da água gelada (método e
   equações, premissas, trechos, conexões, equipamentos, bomba, balanceamento, avisos), a parte dos dutos de ar
   (memorial_ar.js) e as referências. Só monta HTML a partir do projeto e do resultado do motor; as tabelas de resultado são
   as de resultados.js. O módulo sem nenhum trecho fica fora do projeto: não gera erro nem entra na folha (M1).
   A folha é branca nos dois temas: nada dentro dela usa cor do tema (app.css repete as cores claras dentro de .folha).
   Com erro de dados a folha sai marcada como incompleta, sem a máquina, o crítico nem o balanceamento do módulo com erro. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, M = H.motor, TAB = H.dados.tab, CAT = H.dados.campos, T = H.ui.telas, X = H.ui.redes;
  var ROT = { norma: 'norma', conferir: 'CONFERIR', premissa: 'premissa', informado: 'informado' };
  var GRUPOS = [['sistema', 'Sistema'], ['fluido', 'Fluido'], ['criterios', 'Critérios'], ['bomba', 'Bomba']];
  var F_RE = 'ASHRAE Fundamentals 2021 (SI), cap. 3, p. 3.7 (PDF 56)';
  var F_EROSAO = 'NBR 16401-1:2024, 12.1.4 (p. 32, PDF 42), Tabela 4 (p. 33, PDF 43)';
  var P_D23 = 'Premissa do app: todo o excesso de pressão do terminal é dissipado no balanceamento do próprio terminal';
  var P_D26 = 'Premissa do app: a margem da bomba é suposta retirada na bomba, e não no balanceamento dos terminais';

  function n(v, casas) { return f.num(v, casas); }
  // módulos que fazem parte do projeto (M1): o que não tem nenhum trecho fica fora, sem erro
  function modulos(E, R) {
    var ar = X.soAgua ? [] : X.memAr.redes(E, R);   // app só de água gelada: sem dutos
    return { agua: R.contagem.trechos > 0, ar: ar.length > 0, redesAr: ar };
  }
  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function tabela() { return X.tabelaLeitura.apply(null, arguments); }
  // selo dentro da folha: só texto e contorno, igual nos dois temas e no papel
  function seloF(s) { return '<span class="selo-f ' + s + '">' + ROT[s] + '</span>'; }
  function seloDe(fonte) { return fonte ? seloF(TAB.selo(fonte)) : ''; }

  // ------------------------------------------------------------ dados em uso (padrões, fontes e alterações)
  function textoValor(def, v) {
    var i;
    if (v === null || v === undefined || v === '') { return '—'; }
    if (def.ops) { for (i = 0; i < def.ops.length; i++) { if (def.ops[i].v === v) { return def.ops[i].t; } } return String(v); }
    if (typeof v !== 'number') { return String(v); }
    return f.num(v * (def.pct ? 100 : 1), def.casas) + (def.un ? ' ' + def.un : '');
  }
  // o campo vale para este projeto? (concentração só com glicol; temperatura manual só com a base manual)
  function vale(g, k, E) {
    var fl = E.projeto.fluido;
    if (g === 'fluido' && k === 'concentracao') { return fl.tipo !== 'agua'; }
    if (g === 'fluido' && k === 'tManual') { return fl.baseT === 'manual'; }
    // bomba existente (AG13): os dados só valem quando informados; a tolerância, só com a vazão nominal
    if (g === 'bomba' && (k === 'qNominal' || k === 'hDisp')) { return E.projeto.bomba[k] !== null; }
    if (g === 'bomba' && k === 'tolVazaoBomba') { return E.projeto.bomba.qNominal !== null; }
    return true;
  }
  // um item por campo dos grupos do projeto: { grupo, rotulo, valor, padrao, alterado, fonte, selo }
  function dadosDoProjeto(E) {
    var L = [];
    GRUPOS.forEach(function (g) {
      var k, def, v, alt;
      for (k in CAT[g[0]]) {
        def = CAT[g[0]][k]; v = E.projeto[g[0]][k];
        if (!vale(g[0], k, E)) { continue; }
        alt = def.p !== null && v !== def.p;
        L.push({ grupo: g[1], rotulo: def.rotulo, valor: textoValor(def, v), padrao: def.p === null ? '' : textoValor(def, def.p), alterado: alt,
                 fonte: alt ? 'Valor informado pelo projetista' : (def.fonte || (def.p === null ? 'Dado do projeto' : 'Padrão do app')),
                 selo: alt || def.p === null ? 'informado' : (def.fonte ? TAB.selo(def.fonte) : 'premissa') });
      }
    });
    return L;
  }
  function junta(mapa, ordem, chave, item, id) {
    if (!mapa[chave]) { mapa[chave] = item; item.trechos = []; ordem.push(chave); }
    if (id && mapa[chave].trechos.indexOf(id) < 0) { mapa[chave].trechos.push(id); }
  }
  function nosTrechos(ids) { return ids.length ? ' (' + (ids.length === 1 ? 'trecho ' : 'trechos ') + ids.join(', ') + ')' : ''; }
  // redução ou ampliação em trecho de ida e volta: na volta conta a peça contrária do mesmo par (D32)
  function voltaComPar(c, R) {
    var t = R.trechos[c.indiceTrecho];
    return !!t && t.idaVolta !== null && t.idaVolta > 1 && c.parNaVolta && c.kTotalVolta !== null;
  }
  // dados das tabelas do app que entram na conta deste projeto: { texto, fonte, selo }
  function dadosDasTabelas(E, R) {
    var pr = R.premissas, mapa = Object.create(null), ordem = [], L = [];
    if (pr.ok && pr.fluido.fonte) { L.push({ texto: 'Propriedades do fluido (' + X.nomeFluido(E.projeto.fluido) + ')', fonte: pr.fluido.fonte }); }
    L.push({ texto: 'Velocidade máxima por erosão: ' + n(pr.vMaxErosao, 1) + ' m/s', fonte: X.linhaErosao(pr.horas).fonte || F_EROSAO });
    R.trechos.forEach(function (t) {
      if (t.semId || !t.especificacao) { return; }
      var tb = TAB.tubo(t.especificacao, t.dn), esp = TAB.espec(t.especificacao);
      if (tb) { junta(mapa, ordem, 'tubo|' + t.especificacao + '|' + tb.fonte, { texto: 'Dimensões do tubo ' + t.especificacao, fonte: tb.fonte }, t.id); }
      if (esp && t.epsManual === null) { junta(mapa, ordem, 'eps|' + t.especificacao, { texto: 'Rugosidade de ' + t.especificacao + ': ' + X.rugosidade(esp.eps) + ' mm', fonte: esp.fonteEps }, t.id); }
    });
    R.conexoes.forEach(function (c) {
      if (c.semTrecho || c.orfa || c.item === '' || c.kManual !== null || !c.fonte) { return; }
      junta(mapa, ordem, 'k|' + c.item + '|' + c.fonte, { texto: 'K de ' + c.item, fonte: c.fonte }, c.trecho);
      // D32 (R5): no trecho de ida e volta, entra também a fonte do K da volta (a peça contrária do mesmo par)
      if (voltaComPar(c, R) && c.fonteVolta) {
        junta(mapa, ordem, 'kv|' + c.item + '|' + c.fonteVolta, { texto: 'K de ' + c.item + ', na volta (' + c.rotuloVolta + ')', fonte: c.fonteVolta }, c.trecho);
      }
    });
    ordem.forEach(function (k) { var x = mapa[k]; L.push({ texto: x.texto + nosTrechos(x.trechos), fonte: x.fonte }); });
    if (X.valido(R) && R.terminais.some(function (x) { return x.autoridade !== null; })) { L.push({ texto: 'Autoridade da válvula de controle', fonte: P_D23 }); }
    if (X.valido(R) && R.bomba.margem > 0) { L.push({ texto: 'Margem da bomba de ' + n(R.bomba.margem * 100, 1) + ' %', fonte: P_D26 }); }   // D26
    L.forEach(function (x) { x.selo = TAB.selo(x.fonte); });
    return L;
  }
  // o que o projetista informou no lugar de um valor de tabela
  function informados(R) {
    var L = [];
    R.trechos.forEach(function (t, i) {
      if (!t.semId && t.epsManual !== null) { L.push({ texto: 'Trecho ' + t.id + ': rugosidade informada de ' + X.rugosidade(t.epsManual) + ' mm', href: '#/trecho/' + i }); }
    });
    R.conexoes.forEach(function (c) {
      if (!c.semTrecho && !c.orfa && c.kManual !== null) { L.push({ texto: 'Trecho ' + c.trecho + ': K informado de ' + n(c.kManual, 3) + (c.item ? ' em ' + c.item : ''), href: '#/trecho/' + c.indiceTrecho }); }
    });
    return L;
  }
  // tudo o que a tela mostra em "antes de emitir", em cinco grupos, com o módulo na frente de cada item
  function antesDeEmitir(E, R) {
    var A = { erros: [], revisar: [], conferir: [], premissas: [], alterados: [] }, mod = modulos(E, R), AG = 'Água · ';
    if (!mod.agua && !mod.ar) {
      A.erros.push(X.soDutos ? { texto: 'O projeto não tem nenhuma rede: falta lançar os trechos dos dutos de ar', href: '#/dutos', onde: 'Abrir os Dutos de ar' }
        : (X.soAgua ? { texto: 'O projeto não tem nenhuma rede: falta lançar os trechos da água gelada', href: '#/rede', onde: 'Abrir a Água gelada' }
        : { texto: 'O projeto não tem nenhuma rede: falta lançar os trechos da água gelada ou dos dutos de ar', href: '#/rede', onde: 'Abrir a Água gelada' }));
      return A;
    }
    if (mod.agua) {
      X.oQueFalta(R).forEach(function (x) { A.erros.push({ texto: AG + x.t, href: x.href, onde: x.onde }); });
      R.trechos.forEach(function (t, i) {
        if (t.situacao === 'REVISAR DN') { A.revisar.push({ texto: AG + 'Trecho ' + t.id + ': revisar o DN ' + t.dn + (t.menorDN ? ' (menor DN que atende: ' + t.menorDN + ')' : ''), href: '#/trecho/' + i, onde: 'Abrir o trecho' }); }
      });
      dadosDoProjeto(E).forEach(function (d) {
        var it = { texto: AG + d.grupo + ' · ' + d.rotulo + ': ' + d.valor, fonte: d.fonte, href: '#/projeto', onde: 'Abrir o Projeto' };
        if (d.alterado) { it.texto += ' (padrão ' + d.padrao + ')'; it.fonte = ''; A.alterados.push(it); }
        else if (d.selo === 'conferir') { A.conferir.push(it); }
        else if (d.selo === 'premissa') { A.premissas.push(it); }
      });
      dadosDasTabelas(E, R).forEach(function (d) {
        if (d.selo === 'conferir') { A.conferir.push({ texto: AG + d.texto, fonte: d.fonte }); }
        else if (d.selo === 'premissa') { A.premissas.push({ texto: AG + d.texto, fonte: d.fonte }); }
      });
      informados(R).forEach(function (d) { A.alterados.push({ texto: AG + d.texto, fonte: '', href: d.href, onde: 'Abrir o trecho' }); });
      // bomba existente (AG13): os avisos entram em "revisar" (com a rede válida); as premissas, só com dado informado
      var EX = R.bomba.existente;
      if (EX) {
        if (X.valido(R)) {
          EX.avisos.forEach(function (a) {
            A.revisar.push({ texto: AG + 'Bomba existente · ' + String(a.texto).replace(/\.$/, ''), href: '#/resultados', onde: 'Abrir os Resultados' });
            A.linhaBomba = true;
          });
        }
        if (EX.h !== null) { A.premissas.push({ texto: AG + 'Bomba existente · ' + X.P_BE_ALTURA, fonte: '' }); }
        if (EX.viscoso) { A.premissas.push({ texto: AG + 'Bomba existente · ' + X.P_BE_VISCOSIDADE(EX.muMPas), fonte: '' }); }
      }
    }
    if (mod.ar) { X.memAr.emitir(E, R, A, 'Dutos · '); }
    return A;
  }
  // o que pede ação antes de emitir (a trilha conta estes, dos dois módulos): erro de dados, trecho a revisar e dado com CONFERIR em uso
  X.pendencias = function (E, R) { var A = antesDeEmitir(E, R); return A.erros.concat(A.revisar, A.conferir); };
  X.antesDeEmitir = antesDeEmitir;

  // R6 (celular): em tela estreita cada grupo vira um <details>, com a contagem no título; "Erros de dados" e "Trechos a revisar"
  // (aberto = true) começam abertos, os outros recolhidos. Na tela larga a marcação é a de antes.
  function grupoEmitir(g, titulo, frase, itens, vazio, aberto) {
    var cab = '<h3>' + esc(titulo) + ' <span class="fraco">(' + itens.length + ')</span></h3>';
    var corpo = (itens.length ? '<p class="fraco">' + esc(frase) + '</p><ul class="lista-emitir">' + itens.map(function (x) {
        return '<li><span>' + esc(x.texto) + '.' + (x.href ? ' <a href="' + x.href + '">' + esc(x.onde) + '</a>' : '') + '</span>' + (x.fonte ? '<small>' + esc(x.fonte) + '</small>' : '') + '</li>';
      }).join('') + '</ul>' : '<p class="fraco">' + esc(vazio) + '</p>');
    if (H.ui.api.celular()) { return '<details class="emitir-grupo" data-g="emitir-' + g + '"' + (aberto ? ' open' : '') + '><summary>' + cab + '</summary>' + corpo + '</details>'; }
    return '<div class="emitir-grupo" data-g="emitir-' + g + '">' + cab + corpo + '</div>';
  }
  function cartaoEmitir(E, R) {
    var A = antesDeEmitir(E, R), mod = modulos(E, R);
    return '<div class="cartao" data-g="antes-de-emitir"><h2>Antes de emitir</h2>' +
      '<p class="fraco" data-g="emitir-modulos">Fazem parte deste projeto: ' + (mod.agua ? 'a rede de água gelada' : '') + (mod.agua && mod.ar ? ' e ' : '') +
        (mod.ar ? (mod.redesAr.length === 1 ? 'a rede de dutos de ar ' : 'as redes de dutos de ar ') + esc(mod.redesAr.map(function (x) { return x.r.id || '(sem ID)'; }).join(', ')) : '') +
        (mod.agua || mod.ar ? '. ' : 'nenhuma rede. ') + (X.soDutos ? 'A rede de ar sem nenhum trecho fica fora do memorial.' : (X.soAgua ? '' : 'O módulo sem nenhum trecho fica fora do memorial.')) + '</p>' +
      (A.erros.length ? '<p class="msg-tela erro">Há erro de dados: a folha sai marcada como incompleta, sem a bomba ou o ventilador, o crítico e o balanceamento da rede com erro.</p>' : '') +
      grupoEmitir('erros', 'Erros de dados', 'Sem corrigir estes itens a rede não é calculada por inteiro.', A.erros, 'Nenhum.', true) +
      grupoEmitir('revisar', A.linhaBomba ? 'Trechos e bomba a revisar' : 'Trechos a revisar', (X.soDutos ? '' : 'Água: o DN em uso passa do limite de velocidade ou de perda por metro' +
          (X.soAgua ? '; com a bomba existente informada, a vazão fora da tolerância ou a altura da rede acima da disponível. ' : '. ')) +
        (X.soAgua ? '' : 'Dutos: a velocidade passa do máximo da classe de pressão; com o equipamento existente informado, a vazão fora da tolerância ou a pressão disponível abaixo da exigida.'), A.revisar, 'Nenhum.', true) +
      grupoEmitir('conferir', 'Dados com CONFERIR em uso', 'Valores sem documento-fonte conferido que entram nesta conta. Confirme cada um no catálogo ou na fonte antes de emitir.', A.conferir, 'Nenhum.') +
      grupoEmitir('premissas', 'Premissas em uso', 'Escolhas declaradas, que valem enquanto o projetista não informar outro valor.', A.premissas, 'Nenhuma.') +
      grupoEmitir('alterados', 'Valores alterados em relação ao padrão', 'Informados pelo projetista no lugar do padrão ou do valor de tabela.', A.alterados, 'Nenhum: valem os padrões do app.') +
      '</div>';
  }

  // ------------------------------------------------------------ a folha
  function hoje() {
    var d = new Date(), z = function (x) { return (x < 10 ? '0' : '') + x; };
    return z(d.getDate()) + '/' + z(d.getMonth() + 1) + '/' + d.getFullYear();
  }
  function linhasPremissas(E, R) {
    var pr = R.premissas, fl = pr.fluido, er = X.linhaErosao(pr.horas), G = Object.create(null), L = [];
    GRUPOS.forEach(function (g) { G[g[1]] = []; });
    dadosDoProjeto(E).forEach(function (d) {
      G[d.grupo].push({ g: d.grupo, r: d.rotulo, v: d.valor, o: d.alterado ? 'alterado (padrão ' + d.padrao + ')' : (d.padrao === '' ? 'informado' : 'padrão'), fonte: d.fonte, selo: d.selo });
    });
    // valores que o app tira das tabelas ou calcula a partir dos dados do grupo
    function calc(g, r, v, fonte) { G[g].push({ g: g, r: r, v: v, o: fonte ? 'tabela do app' : 'calculado', fonte: fonte, selo: fonte ? TAB.selo(fonte) : '' }); }
    if (pr.ok) {
      calc('Fluido', 'Temperatura de cálculo das propriedades', n(fl.tCalc, 2) + ' °C', '');
      calc('Fluido', 'ΔT de projeto', n(fl.dT, 2) + ' °C', '');
      calc('Fluido', 'Massa específica', n(pr.rho, 2) + ' kg/m³', fl.fonte);
      calc('Fluido', 'Calor específico', n(pr.cp, 4) + ' kJ/(kg·°C)', fl.fonte);
      calc('Fluido', 'Viscosidade dinâmica', n(pr.mu * 1000, 4) + ' mPa·s', fl.fonte);
      calc('Fluido', 'Viscosidade cinemática', n(pr.nu * 1e6, 4) + ' × 10⁻⁶ m²/s', '');
      if (fl.tCong !== null) { calc('Fluido', 'Temperatura de congelamento', n(fl.tCong, 1) + ' °C', ''); }
    }
    calc('Critérios', 'Velocidade máxima por erosão acima do DN limite', n(pr.vMaxErosao, 1) + ' m/s (linha de ' + n(er.horas, 0) + ' h/ano)', er.fonte || F_EROSAO);
    GRUPOS.forEach(function (g) { L = L.concat(G[g[1]]); });
    return L;
  }
  function tabPremissas(E, R) {
    var ant = '';
    return tabela('leitura', [
      { t: 'Grupo', v: function (l) { var s = l.g === ant ? '' : '<b>' + esc(l.g) + '</b>'; ant = l.g; return s; } },
      { t: 'Dado', v: function (l) { return esc(l.r); } },
      { t: 'Valor em uso', num: true, v: function (l) { return '<b>' + esc(l.v) + '</b>'; } },
      { t: 'Origem', v: function (l) { return esc(l.o); } },
      { t: 'Fonte', v: function (l) { return esc(l.fonte || '—') + (l.selo && l.fonte ? ' ' + seloF(l.selo) : ''); } }
    ], linhasPremissas(E, R));
  }
  function tabMetodo() {
    var L = [
      ['Vazão do terminal', 'Q = P × 3 600 ÷ (ρ · cp · ΔT), ou a vazão informada', 'P em kW, ρ em kg/m³, cp em kJ/(kg·°C), ΔT em °C e Q em m³/h; ΔT de projeto = T retorno − T alimentação'],
      ['Vazão dos troncos', 'soma das vazões dos trechos a jusante × fator de diversificação do trecho', 'Rede em árvore: cada trecho tem um só trecho a montante. ' +
        'Com vazão variável, a NBR 16401-1:2024, 12.2.1 (PDF 43), pede aplicar um fator de diversificação nos troncos e na bomba; o fator 1 (padrão, e o do exemplo) não reduz a vazão e fica a favor da segurança'],
      ['Velocidade', 'v = Q ÷ 3 600 ÷ A ; A = π · Di² ÷ 4 ; Di = De − 2 · e', 'Dimensões do tubo: ver as referências'],
      ['Reynolds e regime', 'Re = v · Di ÷ ν ; laminar abaixo de 2 000, transição de 2 000 a 10 000, turbulento acima', F_RE],
      ['Fator de atrito', 'laminar: f = 64 ÷ Re ; de Re 2 000 em diante, Colebrook: 1 ÷ √f = −2 · log10(ε ÷ (3,7 · Di) + 2,51 ÷ (Re · √f)), por Newton (três passos, partida de Swamee-Jain)',
        X.F_ATRITO + '; laminar: ' + F_RE],
      ['Perda por metro, tubo novo', 'Δp ÷ L = f ÷ Di × ρ · v² ÷ 2', X.F_DARCY],
      ['ΔP distribuído', 'perda por metro × (1 + envelhecimento) × comprimento × fator ida e volta ÷ 1 000', 'Acréscimo por envelhecimento: ' + X.F_ENVELHECIMENTO],
      ['ΔP das conexões', '(ΣK da ida + ΣK da volta × (fator ida e volta − 1)) × ρ · v² ÷ 2 ÷ 1 000',
        'Método K; a fonte do K de cada acessório está na tabela de conexões. Na volta, a redução conta como ampliação e a ampliação como redução; ' +
        'o tê de derivação com redução (ramal de diâmetro menor que o tronco) sai do Crane TP-410M (2009), p. 2-15 (PDF 37): Eq. 2-37 na ida (dividindo) e Eq. 2-35 na volta (convergindo, K ≥ 0); ' +
        'as demais conexões e o K informado repetem o K da ida'],
      ['ΔP dos equipamentos', 'catálogo: ΔP cat ; catálogo corrigido: ΔP cat × (Q ÷ Q cat)² ; Kv: 100 × (Q ÷ Kv)² × ρ ÷ 1 000 ; altura estática (só em circuito aberto): ρ · g · h ÷ 1 000',
        'Q em m³/h, Kv em m³/h para 1 bar (convenção do app) e ΔP em kPa; Kv: ' + X.F_KV + ', com SG = ρ ÷ 1 000; o equipamento existe uma vez no trecho'],
      ['ξ equivalente da válvula', '2 × ΔP × 1 000 ÷ (ρ · v²) = 200 × (3 600 × A)² ÷ Kv²', 'Não entra na soma: compara a válvula com o K das conexões'],
      ['Kv de ajuste do balanceamento', 'Q × √(100 × ρ ÷ 1 000 ÷ (ΔP aberta + excesso))', 'cap. 47, Eq. 1; no circuito crítico, a válvula aberta'],
      ['ΔP do trecho e acumulado', 'trecho = distribuído + conexões + equipamentos ; acumulado = soma dos trechos, da bomba até o trecho', ''],
      ['Circuito crítico e excesso', 'crítico = maior acumulado entre os terminais ; excesso = crítico − acumulado do terminal', 'Com empate, vale o primeiro terminal na ordem da tabela'],
      ['Critérios de dimensionamento', 'até o DN limite: velocidade máxima ; acima dele: velocidade máxima por erosão e perda máxima por metro, com o tubo novo',
        'Velocidade até 50 mm e perda por metro acima de 50 mm: ' + X.F_NBR_1228 + '. Os dados publicados de perda valem para o tubo novo: ' + X.F_TUBO_NOVO +
        '. Velocidade por erosão acima do DN limite: critério do app, com os valores da ' + F_EROSAO],
      ['Autoridade da válvula de controle', 'ΔP da válvula ÷ (ΔP do trecho terminal + excesso do terminal)', X.F_AUTORIDADE],
      ['Bomba', 'ΔP de projeto = crítico × (1 + margem) ; H = ΔP de projeto × 1 000 ÷ (ρ · g) ; P hidráulica = Q ÷ 3 600 × ΔP de projeto ; P no eixo = P hidráulica ÷ rendimento da bomba ; P elétrica = P no eixo ÷ rendimento do motor',
        'Relação de bombeamento = P elétrica ÷ energia térmica transportada. ' + X.F_RELACAO]
    ];
    return tabela('leitura metodo', [
      { t: 'Etapa', v: function (l) { return '<b>' + esc(l[0]) + '</b>'; } },
      { t: 'Equação', v: function (l) { return '<span class="f">' + esc(l[1]) + '</span>'; } },
      { t: 'Fonte e unidades', v: function (l) { return esc(l[2] || '—'); } }
    ], L);
  }
  function tabConexoes(R) {
    var L = R.conexoes.filter(function (c) { return !c.semTrecho && c.item !== ''; });
    if (!L.length) { return '<p class="nota">Nenhuma conexão lançada.</p>'; }
    function fiv(c) { var t = R.trechos[c.indiceTrecho]; return !t || t.idaVolta === null ? 1 : t.idaVolta; }
    return tabela('leitura', [
      { t: 'Trecho', v: function (c) { return '<b>' + esc(c.trecho) + '</b>' + (c.orfa ? ' (órfã: fora da conta)' : ''); } },
      { t: 'União', v: function (c) { return esc(c.uniao); } },
      { t: 'Acessório', v: function (c) { return esc(c.item); } },
      { t: 'Qtd.', num: true, v: function (c) { return n(c.qtd === null ? 1 : c.qtd, 0); } },
      { t: 'DN do<br>trecho', v: function (c) { return esc(c.dn || '—'); } },
      { t: 'DN do<br>outro lado', v: function (c) { return esc(c.dnOutro || '—'); } },
      { t: 'K<br>unitário', num: true, v: function (c) { return c.kUnit === null ? esc(c.erroK || '—') : n(c.kUnit, 3); } },
      { t: 'K na<br>volta', num: true, v: function (c) { return c.orfa || fiv(c) <= 1 || c.kVolta === null ? '—' : n(c.kVolta, 3); } },   // D32 (R5)
      { t: 'K<br>total', num: true, v: function (c) { return n(c.kTotal, 3); } },
      { t: 'ΔP por via<br>kPa', num: true, v: function (c) { return n(c.dp, 3); } },
      { t: 'Fonte do K', v: function (c) {
        if (!c.orfa && voltaComPar(c, R)) {
          return 'ida: ' + esc(c.fonte || '—') + (c.selo ? ' ' + seloF(c.selo) : '') + ' · volta (' + c.rotuloVolta + '): ' + esc(c.fonteVolta || '—') + (c.seloVolta ? ' ' + seloF(c.seloVolta) : '');
        }
        return esc(c.fonte || '—') + (c.selo ? ' ' + seloF(c.selo) : '');
      } }
    ], L) + '<p class="nota">As conexões são lançadas para uma via, e as colunas "K total" e "ΔP por via" são as da ida. No trecho com fator ida e volta 2 o app as repete na volta: a redução conta como ampliação e ' +
      'a ampliação como redução e o tê de derivação com redução como tê convergindo, pela Eq. 2-35 do Crane TP-410M (coluna "K na volta"); as demais conexões e o K informado repetem o K da ida. Redução e ampliação entram no trecho cuja vazão passa pela peça, com o DN do tubo vizinho em "DN do outro lado".</p>';
  }
  function tabEquipamentos(R) {
    var L = R.equipamentos.filter(function (e) { return !e.semTrecho; });
    if (!L.length) { return '<p class="nota">Nenhum equipamento lançado.</p>'; }
    return tabela('leitura', [
      { t: 'Trecho', v: function (e) { return '<b>' + esc(e.trecho) + '</b>' + (e.orfa ? ' (órfã: fora da conta)' : ''); } },
      { t: 'Descrição', v: function (e) { return esc(e.descricao || '—'); } },
      { t: 'Tag', v: function (e) { return esc(e.tag || '—'); } },
      { t: 'Critério', v: function (e) { return esc(e.criterio); } },
      { t: 'ΔP de catálogo<br>kPa', num: true, v: function (e) { return n(e.dpCat, 3); } },
      { t: 'Vazão de catálogo<br>m³/h', num: true, v: function (e) { return n(e.qCat, 3); } },
      { t: 'Kv<br>m³/h', num: true, v: function (e) { return n(e.kv, 3); } },
      { t: 'Altura estática<br>m', num: true, v: function (e) { return n(e.alturaEstatica, 2); } },
      { t: 'Vazão do trecho<br>m³/h', num: true, v: function (e) { return n(e.qTrecho, 3); } },
      { t: 'Válvula de<br>controle', v: function (e) { return e.valvulaControle ? 'sim' : 'não'; } },
      { t: 'Válvula de<br>balanceamento', v: function (e) { return e.valvulaBalanceamento ? 'sim' : 'não'; } },
      { t: 'ΔP adotado<br>kPa', num: true, v: function (e) { return e.dp === null ? esc(e.erroDp || '—') : n(e.dp, 3); } },
      { t: 'ξ equivalente', num: true, v: function (e) { return e.xi === null ? '—' : n(e.xi, 1); } }
    ], L) + '<p class="nota">Os dados de catálogo, o Kv e a altura estática são informados pelo projetista, a partir do catálogo de cada equipamento. ' +
      'Catálogo em Cv: Kv = 0,862 × Cv (ASHRAE HVAC Systems and Equipment 2016 (SI), cap. 47, p. 47.9, PDF 805).</p>';
  }
  function secaoBomba(R) {
    var b = R.bomba, dentro = b.relacao <= M.agua.LIMITE_REL;
    return '<table class="resumo-f"><tbody><tr>' +
        '<td><span>Vazão</span><b>' + X.numMarcado('bomba.q', n(b.q, 3)) + ' m³/h</b></td>' +
        '<td><span>Altura manométrica</span><b>' + X.numMarcado('bomba.h', n(b.h, 3)) + ' mca</b></td>' +
        '<td><span>ΔP do circuito crítico</span><b>' + X.numMarcado('bomba.dpCritico', n(b.dpCritico, 3)) + ' kPa</b></td>' +
        '<td><span>Terminal crítico</span><b>' + X.numMarcado('critico', b.terminalCritico) + '</b></td>' +
        '<td><span>Potência elétrica</span><b>' + X.numMarcado('bomba.pEl', n(b.pEl, 3)) + ' kW</b></td>' +
        '<td><span>Relação de bombeamento</span><b>' + X.numMarcado('bomba.relacao', n(b.relacao, 4)) + ' kW/kW</b></td>' +
      '</tr></tbody></table>' + C.tabPassos(X.passosBomba(R)) +
      (numero(b.relacao) ? '<p class="nota">Relação de bombeamento ' + (dentro ? 'dentro do' : 'acima do') + ' valor de ' + n(M.agua.LIMITE_REL, 2) + ' kW/kW, que a norma chama de desejável, porém nem sempre viável. ' +
        'Altura em metros de coluna do fluido do projeto.</p>' : '') +
      '<div class="junto"><h3>Circuito crítico</h3><p class="caminho" data-g="caminho">bomba → ' + esc(X.textoCaminho(R)) + '</p>' + X.tabCaminho(R) + '</div>' +   // junto: a tabela não se separa do total
      subsecaoBombaExistente(R);
  }
  // bomba existente (AG14): comparação, conta passo a passo e premissas (AG10c, AG10d, AG12), só com dado informado
  function subsecaoBombaExistente(R) {
    var EX = R.bomba.existente;
    if (!EX) { return ''; }
    function prem(t) { return '<li>' + esc(t) + ' ' + seloF('premissa') + '</li>'; }
    var L = [];
    if (EX.q !== null) { L.push(prem('Tolerância da vazão de ' + n(EX.tol * 100, 1) + ' %: ' + CAT.bomba.tolVazaoBomba.fonte.replace(/^Premissa do app:\s*/, ''))); }
    if (EX.h !== null) { L.push(prem(X.P_BE_ALTURA)); }
    if (EX.viscoso) { L.push(prem(X.P_BE_VISCOSIDADE(EX.muMPas))); }
    L.push(prem(X.P_BE_LIMITES));
    return '<div class="junto" data-g="bomba-existente-folha"><h3>Bomba existente</h3>' + X.comparaBomba(R, true) +
      (X.valido(R) ? C.tabPassos(X.passosBombaExistente(R)) +
        (EX.avisos.length ? '<ul class="lista-avisos">' + EX.avisos.map(function (a) { return '<li class="revisar"><b>' + (a.tipo === 'vazaoBomba' ? 'Vazão' : 'Altura') + ':</b> ' + esc(a.texto) + '</li>'; }).join('') + '</ul>' : '') : '') +
      '<p class="nota"><b>Premissas e limites da comparação</b></p><ul class="lista-avisos">' + L.join('') + '</ul></div>';
  }
  // cadastro de unidades (fancoil, built-in, self) e onde cada uma é usada
  function tabUnidades(P) {
    var uso = X.usoUnidades(P), L = [];
    (P.unidades || []).forEach(function (u, i) { if (!uso[i].semId && !uso[i].repetido) { L.push({ u: u, usos: uso[i].usos }); } });
    return tabela('leitura', [
      { t: 'ID', v: function (l) { return '<b>' + esc(l.u.id) + '</b>'; } },
      { t: 'Descrição', v: function (l) { return esc(l.u.descricao || '—'); } },
      { t: 'Calor total<br>W', num: true, v: function (l) { return n(l.u.calorTotalW, 0); } },
      { t: 'Calor sensível<br>W', num: true, v: function (l) { return n(l.u.calorSensivelW, 0); } },
      { t: 'Origem', v: function (l) { return l.u.origemArquivo ? 'carga térmica: ' + esc(l.u.origemArquivo) + (l.u.origemItem ? ' · ' + esc(l.u.origemItem) : '') + (l.u.origemData ? ' · importado em ' + esc(l.u.origemData) : '') : 'digitada pelo projetista'; } },
      { t: 'Onde é usada', v: function (l) { return l.usos.length ? esc(l.usos.join('; ')) : 'não é usada'; } }
    ], L) + '<p class="nota">' + (X.soDutos ? 'O calor sensível serve aos dutos de ar (conferência com as bocas do insuflamento); o calor total fica no cadastro para a água gelada, que não faz parte deste app.'
      : (X.soAgua ? 'O calor total serve à água gelada; o calor sensível fica no cadastro para os dutos de ar, que não fazem parte deste app.'
      : 'O calor total serve à água gelada (terminal sem carga digitada) e o calor sensível, aos dutos de ar (conferência com as bocas do insuflamento).')) + '</p>';
  }
  function linhaAgua(E, R, mod) {
    var ok = X.valido(R), c = R.contagem;
    if (!mod.agua && mod.ar) { return 'não faz parte deste projeto'; }
    return X.plural(c.trechos, 'trecho', 'trechos') + ', ' + X.plural(ok ? R.terminais.length : 0, 'terminal', 'terminais') + (ok ? '' : ' calculados') +
      ' · ' + esc(X.nomeFluido(E.projeto.fluido)) + ' · circuito ' + esc(R.premissas.circuito) + ' · vazão ' + (R.premissas.controle === 'variavel' ? 'variável' : 'constante');
  }
  function linhaAr(mod) {
    if (!mod.ar) { return 'não faz parte deste projeto'; }
    return mod.redesAr.map(function (x) {
      var r = x.r, ua = r.unidadeAtendida;
      return 'rede ' + esc(r.id || '(sem ID)') + ': ' + X.plural(r.contagem.trechos, 'trecho', 'trechos') + ', ' +
        X.ladosAr(r).map(function (ld) { return X.plural(ld.bocas, 'boca', 'bocas') + ' de ' + ld.nome; }).join(' e ') + (ua.id !== '' ? ' · unidade atendida ' + esc(ua.id) : '');
    }).join(' · ');
  }
  // o que está incompleto em cada módulo: frases da faixa "MEMORIAL INCOMPLETO"
  function incompleto(E, R, mod) {
    var L = [];
    if (!mod.agua && !mod.ar) { return ['O projeto não tem nenhuma rede.']; }
    if (mod.agua && !X.valido(R)) { L.push('Há erro de dados na rede' + (mod.ar ? ' de água gelada' : '') + ': a bomba, o circuito crítico e o balanceamento não são mostrados.'); }
    mod.redesAr.forEach(function (x) { var m = X.memAr.motivoRede(x.r); if (m) { L.push('Dutos de ar, rede ' + (x.r.id || '(sem ID)') + ': ' + m + '.'); } });
    return L;
  }
  function folha(E, R) {
    var p = E.projeto, mod = modulos(E, R), ok = X.valido(R), c = R.contagem, s = 0, falta = incompleto(E, R, mod);
    var agua = mod.agua || (!mod.ar && !X.soDutos), duas = mod.agua && mod.ar, us = (p.unidades || []).some(function (u) { return String(u.id || '').trim() !== ''; });
    function h2(t, quebra) { s++; return '<h2' + (quebra ? ' class="quebra"' : '') + '>' + s + '. ' + esc(t) + '</h2>'; }   // quebra: a seção começa em página nova
    var plat = H.plataforma && H.plataforma.versao ? ' · plataforma ' + H.plataforma.versao : '';
    return '<article class="folha paisagem" data-g="folha">' +
      '<div class="cab-f"><div><h1>Memorial de cálculo ' + (duas ? 'das redes de água gelada e de dutos de ar' : (mod.ar ? 'da rede de dutos de ar' : 'da rede de água gelada')) + '</h1><div>' +
        esc(p.nome || 'Projeto sem nome') + (p.cliente ? ' · ' + esc(p.cliente) : '') + (p.local ? ' · ' + esc(p.local) : '') + '</div></div>' +
        '<div>Revisão ' + esc(p.revisao || '—') + (p.data ? ' · ' + esc(p.data) : '') + '<br>Emitido em ' + hoje() + '<br>' + (X.soDutos ? 'Dutos HVAC' : (X.soAgua ? 'Água Gelada HVAC' : 'Redes HVAC')) + ' v' + esc(H.versao || '') + esc(plat) + '</div></div>' +
      (falta.length ? '<p class="alerta-f" data-g="incompleto"><b>MEMORIAL INCOMPLETO.</b> ' + esc(falta.join(' ')) + '</p>' : '') +
      h2('Identificação') +
      '<table class="ident-f"><tbody><tr><th>Obra</th><td>' + esc(p.nome || '—') + '</td><th>Cliente</th><td>' + esc(p.cliente || '—') + '</td><th>Local</th><td>' + esc(p.local || '—') + '</td></tr>' +
        '<tr><th>Responsável técnico</th><td>' + esc(p.responsavel || '—') + '</td><th>Registro profissional</th><td>' + esc(p.registro || '—') + '</td><th>Revisão e data</th><td>' + esc(p.revisao || '—') + (p.data ? ' · ' + esc(p.data) : '') + '</td></tr>' +
        (X.soDutos ? '' : '<tr><th>Água gelada</th><td colspan="5" data-g="ident-agua">' + linhaAgua(E, R, mod) + '</td></tr>') +
        (X.soAgua ? '' : '<tr><th>Dutos de ar</th><td colspan="5" data-g="ident-ar">' + linhaAr(mod) + '</td></tr>') + '</tbody></table>' +
      (us ? h2('Unidades atendidas') + tabUnidades(p) : '') +
      (agua ?
        (duas ? '<div class="parte-f" data-g="parte-a">Parte A · Água gelada</div>' : '') +
        h2('Método e equações') +
        '<p class="nota">Rede em árvore, com a alimentação e o retorno no mesmo trecho (fator ida e volta). Perda de carga por Darcy-Weisbach com o fator de atrito de Colebrook; conexões pelo método K; ' +
          'equipamentos pelo dado de catálogo. Unidades do SI, com temperatura em °C. ' + X.NOTA_ARRED + '</p>' + tabMetodo() +
        h2('Premissas e dados em uso') + tabPremissas(E, R) +
        h2('Trechos', true) + (c.trechos ? '<h3>Vazão, tubo e escoamento</h3>' + X.tabTrechosA(R, true) + '<h3>Perda de carga e verificações</h3>' + X.tabTrechosB(R, true) +
          '<p class="nota">' + X.NOTA_TRECHOS + '</p>' : '<p class="nota">A rede não tem trechos.</p>') +
        h2('Conexões') + tabConexoes(R) +
        h2('Equipamentos') + tabEquipamentos(R) +
        (ok ? h2('Bomba e circuito crítico') + secaoBomba(R) +
              h2('Balanceamento') + '<p class="nota">Excesso = ΔP do circuito crítico − ΔP acumulado do terminal: é o que o balanceamento de cada terminal tem de dissipar.</p>' + X.tabTerminais(R, true) + X.notaKvAjuste(R, true) + X.notaAutoridade(R, true)
            : h2('Bomba, circuito crítico e balanceamento') + X.cartaoFalta(R, true)) : '') +
      (mod.ar ?
        (duas ? '<div class="parte-f quebra" data-g="parte-b">Parte B · Dutos de ar</div>' : '') +
        X.memAr.secoes(E, R, h2) : '') +
      '</article>';
  }

  // ------------------------------------------------------------ a tela
  T.memorial = function (E, U, R) {
    return '<div class="nao-imprime">' + C.cabeca(X.passo('memorial'), 'Memorial', 'O que ver antes de emitir e a folha para imprimir, em paisagem: identificação, unidades, ' +
        (X.soDutos ? '' : 'água gelada (método, premissas, trechos, bomba e balanceamento)' + (X.soAgua ? '.' : ' e ')) + (X.soAgua ? '' : 'dutos de ar (método, premissas, trechos, ventilador, balanceamento e vazamento).')) +
      '<div class="acoes" style="margin-bottom:16px"><button class="botao prim" data-acao="pdf">Gerar PDF</button><button class="botao" data-acao="salvar">Salvar arquivo do projeto</button>' +
        '<span class="fraco">No diálogo de impressão, escolha "Salvar como PDF". A folha já sai em A4 deitado.</span></div>' +
      cartaoEmitir(E, R) + '</div>' + folha(E, R);
  };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/referencias.js ==== */
/* Redes HVAC. Tela Referências: todas as linhas das tabelas de dados do app (H.dados.bruto), com a fonte inteira e o selo de cada linha.
   Seis blocos recolhíveis (Tubos, Fluidos, Acessórios, Fontes de K, Critérios, Cláusulas). Uma função genérica monta cada tabela
   a partir de uma lista de colunas. Só acrescenta T.referencias ao objeto criado por telas.js. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, TAB = H.dados.tab, CAT = H.dados.campos, T = H.ui.telas, X = H.ui.redes;
  var B = H.dados.bruto || {};
  var ROT = { norma: 'norma', conferir: 'CONFERIR', premissa: 'premissa', informado: 'informado' };
  var ORDEM = ['norma', 'conferir', 'premissa', 'informado'];

  // número como está no CSV, só com vírgula decimal; vazio vira "—"
  function nt(v) {
    if (v === null || v === undefined || String(v).trim() === '') { return '—'; }
    return String(v).replace('.', ',');
  }
  function sel(fonte) { var s = TAB.selo(fonte); return C.selo(s === 'informado' ? 'alterado' : s, ROT[s]); }

  // coluna de texto ou de número tirada do campo "chave" da linha
  function col(chave, titulo, num) {
    return { t: titulo, num: !!num, v: function (l) { return num ? nt(l[chave]) : (l[chave] === '' || l[chave] === undefined ? '—' : String(l[chave])); } };
  }
  function nc(chave, titulo) { return col(chave, titulo, true); }

  // contagem de selos de uma lista de linhas: { total, norma, conferir, ... }
  function contar(linhas, fonteDe, acum) {
    var c = acum || { total: 0 };
    linhas.forEach(function (l) { var s = TAB.selo(fonteDe(l)); c.total++; c[s] = (c[s] || 0) + 1; });
    return c;
  }
  function textoContagem(c, comTotal) {
    var p = [], q = c.total;
    if (comTotal !== false) { p.push(q + (q === 1 ? ' linha' : ' linhas')); }
    ORDEM.forEach(function (s) { if (c[s]) { p.push(c[s] + ' ' + ROT[s]); } });
    return p.join(' · ');
  }
  function soma(a, b) { var c = { total: a.total + b.total }; ORDEM.forEach(function (s) { if (a[s] || b[s]) { c[s] = (a[s] || 0) + (b[s] || 0); } }); return c; }

  // tabela genérica: chave (data-ref), título, linhas, colunas, fonteDe(linha); fonteTab (opcional) = fonte da tabela inteira
  function tabela(chave, titulo, linhas, colunas, fonteDe, fonteTab) {
    var c = fonteDe ? contar(linhas, fonteDe) : { total: linhas.length };
    var comFonte = !!fonteDe, h = colunas.map(function (k) { return '<th' + (k.num ? ' class="num"' : '') + '>' + esc(k.t) + '</th>'; }).join('');
    if (comFonte) { h += '<th>Fonte</th><th>Selo</th>'; }
    var corpo = linhas.map(function (l, i) {
      var r = colunas.map(function (k) { return '<td' + (k.num ? ' class="num"' : '') + '>' + esc(k.v(l, i)) + '</td>'; }).join('');
      if (comFonte) { var fo = fonteDe(l); r += '<td class="ref-fonte">' + esc(fo) + '</td><td class="ref-selo">' + sel(fo) + '</td>'; }
      return '<tr data-ref="' + chave + '">' + r + '</tr>';
    }).join('');
    return '<h3 class="ref-tit">' + esc(titulo) + '</h3><div class="fraco">' + esc(textoContagem(c)) + '</div>' +
      (fonteTab ? '<div class="ref-fonte-tab"><span>Fonte da tabela inteira: ' + esc(fonteTab) + '</span> ' + sel(fonteTab) + '</div>' : '') +
      '<div class="tabela-rolo"><table class="ref-tab"><thead><tr>' + h + '</tr></thead><tbody>' + corpo + '</tbody></table></div>';
  }

  function fonteDoCsv(l) { return l.fonte; }
  function lista(chave) { return B[chave] || []; }

  // texto de fonte que o motor dá às linhas das Tabelas 3 e 4 (itens_acessorios.csv, lido pelo motor em tabela_k.js)
  function fonteMetodo(m, padrao) {
    var it = lista('itensAcessorios'), i;
    for (i = 0; i < it.length; i++) { if (it[i].metodo === m) { return it[i].fonte; } }
    return padrao;
  }

  // valor padrão de um campo do catálogo, em texto
  function padraoTexto(def) {
    var k = def.pct ? 100 : 1, un = def.un ? ' ' + def.un : '', i;
    if (def.p === null || def.p === undefined) { return '—'; }
    if (def.ops) {
      for (i = 0; i < def.ops.length; i++) { if (def.ops[i].v === def.p) { return def.ops[i].t; } }
    }
    if (typeof def.p === 'number') { return f.num(def.p * k, def.casas) + un; }
    return String(def.p) + un;
  }
  function linhasPadroes() {
    var r = [];
    ['sistema', 'fluido', 'criterios', 'bomba'].forEach(function (g) {
      var k;
      for (k in CAT[g]) { if (CAT[g][k].fonte) { r.push({ campo: CAT[g][k].rotulo, padrao: padraoTexto(CAT[g][k]), fonte: CAT[g][k].fonte }); } }
    });
    return r;
  }

  // dutos de ar: padrões "em uso" e limites de digitação, tirados do catálogo de campos
  var GRUPOS_AR = [['arPremissas', 'Ar dos dutos'], ['arMetodo', 'Método'], ['arCriterios', 'Critérios'], ['arRede', 'Rede'], ['arTrecho', 'Trecho'],
                   ['arSingularidade', 'Conexão de duto'], ['arComponente', 'Componente'], ['unidade', 'Unidade']];
  var FONTE_LIMITE = 'Limite de digitação: premissa do app (não é limite de norma)';
  function linhasPadroesAr() {
    var r = [];
    GRUPOS_AR.forEach(function (g) {
      var k, d;
      for (k in CAT[g[0]]) { d = CAT[g[0]][k]; if (d.fonte && d.p !== null && d.p !== '') { r.push({ grupo: g[1], campo: d.rotulo, padrao: padraoTexto(d), fonte: d.fonte }); } }
    });
    return r;
  }
  function linhasLimitesAr() {
    var r = [];
    GRUPOS_AR.forEach(function (g) {
      var k, d, lim;
      for (k in CAT[g[0]]) {
        d = CAT[g[0]][k]; lim = CAT.limite(d);
        if (lim && !d.valores) { r.push({ grupo: g[1], campo: d.rotulo, limite: lim, fonte: FONTE_LIMITE }); }
      }
    });
    return r;
  }

  // ---- descrição das tabelas ----
  var TIT_K = [['cot90_curto', 'Cotovelo 90° curto'], ['cot90_longo', 'Cotovelo 90° longo'], ['cot45', 'Cotovelo 45°'], ['curva180', 'Curva 180°'],
               ['curva180_longa', 'Curva 180° longa'], ['te_passagem', 'Tê, passagem'], ['te_derivacao', 'Tê, derivação'], ['globo', 'Globo'],
               ['gaveta', 'Gaveta'], ['angular', 'Angular'], ['retencao', 'Retenção']];
  function colunasK(com180longa) {
    var c = [nc('DN_mm', 'DN mm')];
    TIT_K.forEach(function (p) { if (p[0] !== 'curva180_longa' || com180longa) { c.push(nc(p[0], p[1])); } });
    return c;
  }
  var COL_VEL = [['v_ate2000_outro', 'até 2 000 h, outro controle'], ['v_ate2000_var', 'até 2 000 h, vazão variável'],
                 ['v_2000a4400_outro', '2 000 a 4 400 h, outro controle'], ['v_2000a4400_var', '2 000 a 4 400 h, vazão variável'],
                 ['v_acima4400_outro', 'acima de 4 400 h, outro controle'], ['v_acima4400_var', 'acima de 4 400 h, vazão variável']];

  var BLOCOS = [
    { id: 'ref-tubos', n: 1, titulo: 'Tubos', frase: 'Dimensões dos tubos por especificação e DN, e a rugosidade de cada especificação.',
      tabs: [
        { chave: 'tubos', titulo: 'Tubos (DN, diâmetros e espessuras)', fonte: fonteDoCsv,
          cols: [col('especificacao', 'Especificação'), col('familia', 'Família'), col('DN', 'DN'), nc('DN_mm', 'DN mm'), nc('DE_mm', 'DE mm'), nc('e_mm', 'Espessura mm'),
                 { t: 'Di mm', num: true, v: function (l, i) { var t = TAB.tubos[i]; return t ? nt(parseFloat(t.di.toFixed(4))) : '—'; } }] },
        { chave: 'especificacoes', titulo: 'Especificações de tubo e rugosidade', fonte: function (l) { return l.fonte_eps; },
          cols: [col('especificacao', 'Especificação'), col('familia', 'Família'), nc('eps_mm', 'ε mm'), col('uso', 'Uso')] }
      ] },
    { id: 'ref-fluidos', n: 2, titulo: 'Fluidos', frase: 'Propriedades da água e dos glicóis por temperatura e concentração, e a temperatura de congelamento.',
      tabs: [
        { chave: 'fluidos', titulo: 'Propriedades dos fluidos', fonte: fonteDoCsv,
          cols: [col('fluido', 'Fluido'), nc('conc_vol_pct', 'Concentração % vol.'), nc('T_C', 'Temperatura °C'), nc('rho_kg_m3', 'ρ kg/m³'),
                 nc('cp_kJ_kgK', 'cp kJ/(kg·°C)'), nc('mu_mPa_s', 'μ mPa·s')] },
        { chave: 'congelamento', titulo: 'Temperatura de congelamento', fonte: fonteDoCsv,
          cols: [col('fluido', 'Fluido'), nc('conc_vol_pct', 'Concentração % vol.'), nc('conc_massa_pct', 'Concentração % massa'), nc('T_congelamento_C', 'Congelamento °C')] }
      ] },
    { id: 'ref-acessorios', n: 3, titulo: 'Acessórios', frase: 'Uniões de cada família de tubo e o método de cálculo do K de cada acessório.',
      tabs: [
        { chave: 'unioes', titulo: 'Uniões por família', fonte: null, cols: [col('familia', 'Família'), col('uniao', 'União')] },
        { chave: 'itensAcessorios', titulo: 'Acessórios e método do K', fonte: fonteDoCsv,
          cols: [col('familia', 'Família'), col('uniao', 'União'), col('item', 'Acessório'), col('metodo', 'Método'), col('param', 'Parâmetro')] }
      ] },
    { id: 'ref-k', n: 4, titulo: 'Fontes de K', frase: 'Tabelas 3 e 4 do capítulo 22 da ASHRAE (K por DN), fT do Crane e K das reduções. O tê de derivação com redução (ramal menor que o tronco) não usa a tabela: ' +
      'sai do Crane TP-410M (2009), p. 2-15 (PDF 37), Eq. 2-37 na ida (Tab. 2-3 e 2-4) e Eq. 2-35 na volta (Tab. 2-1 e 2-2), com K ≥ 0.',
      tabs: [
        { chave: 't3', titulo: 'Tabela 3 (rosca): K por DN', fonte: null, fonteTab: function () { return fonteMetodo('T3', 'ASHRAE Fund. 2021 cap. 22, Tab. 3 (rosca; Hydraulic Institute 1990), p. 22.6'); },
          cols: colunasK(false) },
        { chave: 't4', titulo: 'Tabela 4 (solda e flange): K por DN', fonte: null, fonteTab: function () { return fonteMetodo('T4', 'ASHRAE Fund. 2021 cap. 22, Tab. 4 (solda/flange; Hydraulic Institute 1990), p. 22.6'); },
          cols: colunasK(true) },
        { chave: 'craneFt', titulo: 'fT do Crane por faixa de DN', fonte: fonteDoCsv,
          cols: [nc('DN_mm_de', 'DN de mm'), nc('DN_mm_ate', 'DN até mm'), nc('fT', 'fT')] },
        { chave: 'reducoes', titulo: 'K das reduções', fonte: fonteDoCsv,
          cols: [col('tipo', 'Tipo'), col('uniao', 'União'), nc('DN_maior_mm', 'DN maior mm'), nc('DN_menor_mm', 'DN menor mm'),
                 nc('K_1_2', 'K a 1,2 m/s'), nc('K_2_4', 'K a 2,4 m/s'), nc('K_3_6', 'K a 3,6 m/s'), nc('K', 'K adotado (o maior)')] }   // D31 (R5)
      ] },
    { id: 'ref-criterios', n: 5, titulo: 'Critérios', frase: 'Velocidades máximas, velocidades econômicas e os valores padrão do app. ' +
      'Silva Telles (Tubulações Industriais: Cálculo, 9ª ed., Tab. 2.1, p. 13, PDF 28) dá faixas mais baixas: água em instalações industriais, 2 a 3 m/s; sucção de bombas, 1 a 1,5 m/s; ' +
      'e manda escolher o diâmetro no limite inferior da faixa. Valem as da NBR 16401-1:2024, Tabela 3.',
      tabs: [
        { chave: 'erosao', titulo: 'Velocidade máxima por erosão (NBR 16401-1, Tabela 4)', fonte: fonteDoCsv,
          cols: [nc('horas_ano', 'Horas por ano'), nc('v_max_m_s', 'v máx. m/s')] },
        { chave: 'ashrae901', titulo: 'Velocidade máxima da ASHRAE 90.1 (m/s)', fonte: fonteDoCsv,
          cols: [nc('DN_mm', 'DN mm'), nc('Di_mm', 'Di mm')].concat(COL_VEL.map(function (p) { return nc(p[0], p[1]); })) },
        { chave: 'velocidadesEconomicas', titulo: 'Velocidades econômicas', fonte: fonteDoCsv,
          cols: [col('aplicacao', 'Aplicação'), nc('v_min_m_s', 'v mín. m/s'), nc('v_max_m_s', 'v máx. m/s')] },
        { chave: 'padroes', titulo: 'Padrões do app', fonte: fonteDoCsv, dado: linhasPadroes,
          cols: [{ t: 'Campo', v: function (l) { return l.campo; } }, { t: 'Padrão', num: true, v: function (l) { return l.padrao; } }] }
      ] },
    { id: 'ref-clausulas', n: 6, titulo: 'Cláusulas de norma', frase: 'Cláusulas citadas pelo app e o uso de cada uma.',
      tabs: [
        { chave: 'clausulas', titulo: 'Cláusulas', fonte: function (l) { return l.referencia; },
          cols: [col('referencia', 'Referência'), col('texto', 'Texto'), col('uso_na_planilha', 'Uso')] }
      ] },
    // ---- dutos de ar (v0.2.0) ----
    { id: 'ref-ar-dutos', n: 7, titulo: 'Dutos de ar: materiais e dimensões', frase: 'Rugosidade de cada material e a lista de diâmetros do duto circular, usada na dimensão sugerida.',
      tabs: [
        { chave: 'arMateriais', titulo: 'Materiais e rugosidade', fonte: fonteDoCsv,
          cols: [col('material', 'Material'), nc('eps_mm', 'ε mm'), { t: 'Faixa mm', num: false, v: function (l) { return l.faixa_mm ? String(l.faixa_mm).replace(/(\d)\.(\d)/g, '$1,$2') : '—'; } }, col('padrao', 'Padrão do app')] },
        { chave: 'arDimensoes', titulo: 'Diâmetros do duto circular', fonte: fonteDoCsv,
          cols: [col('forma', 'Forma'), nc('d_mm', 'Diâmetro mm')] }
      ] },
    { id: 'ref-ar-criterios', n: 8, titulo: 'Dutos de ar: critérios', frase: 'Classes de pressão, vazamento admissível, velocidades máximas por ruído, e os padrões e limites de digitação do app.',
      tabs: [
        { chave: 'arClasses', titulo: 'Classes de pressão e velocidade máxima (NBR 16401-1, Tabela 1)', fonte: fonteDoCsv,
          cols: [nc('classe_Pa', 'Classe Pa'), col('pressao_operacao_Pa', 'Pressão de operação Pa'), col('tipo_pressao', 'Tipo de pressão'), nc('v_max_m_s', 'v máx. m/s'), col('observacao', 'Observação')] },
        { chave: 'arVazamento', titulo: 'Vazamento admissível (NBR 16401-1, Tabela 2)', fonte: fonteDoCsv,
          cols: [nc('linha', 'Linha'), col('tipo_sistema', 'Tipo de sistema'), col('pressao_trabalho_Pa', 'Pressão de trabalho Pa'), nc('pcv_pct', 'Vazamento %'), col('area_ensaiada_pct', 'Área ensaiada %')] },
        { chave: 'arVelocidades', titulo: 'Velocidade máxima por ruído (ASHRAE Fundamentals, cap. 21, Tabela 12)', fonte: fonteDoCsv,
          cols: [col('posicao', 'Posição do duto'), nc('nc', 'NC'), col('nc_obs', 'Observação do NC'), nc('v_retangular_m_s', 'Retangular m/s'), nc('v_circular_m_s', 'Circular m/s')] },
        { chave: 'arPadroes', titulo: 'Padrões dos dutos', fonte: fonteDoCsv, dado: linhasPadroesAr,
          cols: [{ t: 'Onde', v: function (l) { return l.grupo; } }, { t: 'Campo', v: function (l) { return l.campo; } }, { t: 'Padrão', num: true, v: function (l) { return l.padrao; } }] },
        { chave: 'arLimites', titulo: 'Limites de digitação dos dutos e das unidades', fonte: fonteDoCsv, dado: linhasLimitesAr,
          cols: [{ t: 'Onde', v: function (l) { return l.grupo; } }, { t: 'Campo', v: function (l) { return l.campo; } }, { t: 'Aceita', v: function (l) { return l.limite; } }] }
      ] },
    { id: 'ref-ar-pecas', n: 9, titulo: 'Dutos de ar: derivações', frase: 'Coeficientes de perda das derivações das Tabelas 10 e 11 do capítulo 21 da ASHRAE, com as razões de vazão e de área em que valem.',
      tabs: [
        { chave: 'arDerivacoes', titulo: 'Derivações (Tabelas 10 e 11)', fonte: fonteDoCsv,
          cols: [col('tabela', 'Tabela'), col('codigo', 'Código'), col('descricao', 'Peça'), nc('c_principal', 'C passagem direta'), nc('c_ramal', 'C ramal'),
                 nc('qs_qc', 'Qs/Qc'), nc('as_ac', 'As/Ac'), nc('qb_qc', 'Qb/Qc'), nc('ab_ac', 'Ab/Ac')] }
      ] }
  ];

  function linhasDe(t) { return t.dado ? t.dado() : lista(t.chave); }
  // fonte por linha para a contagem; tabelas "t3" e "t4" têm a fonte da tabela inteira
  function fonteContagem(t) { return t.fonteTab ? t.fonteTab : t.fonte; }

  function contagemBloco(b) {
    var c = { total: 0 };
    b.tabs.forEach(function (t) {
      var fn = fonteContagem(t);
      if (fn) { c = soma(c, contar(linhasDe(t), t.fonteTab ? function () { return t.fonteTab(); } : fn)); } else { c.total += linhasDe(t).length; }
    });
    return c;
  }

  function corpoBloco(b) {
    return b.tabs.map(function (t) {
      var linhas = linhasDe(t);
      if (t.fonteTab) {
        // fonte única da tabela: contagem e selo vêm da linha acima da tabela
        var fo = t.fonteTab(), c = contar(linhas, function () { return fo; });
        var h = '<th class="num">' + esc(t.cols[0].t) + '</th>' + t.cols.slice(1).map(function (k) { return '<th class="num">' + esc(k.t) + '</th>'; }).join('');
        var tr = linhas.map(function (l) {
          return '<tr data-ref="' + t.chave + '">' + t.cols.map(function (k) { return '<td class="num">' + esc(k.v(l)) + '</td>'; }).join('') + '</tr>';
        }).join('');
        return '<h3 class="ref-tit">' + esc(t.titulo) + '</h3><div class="fraco">' + esc(textoContagem(c)) + '</div>' +
          '<div class="ref-fonte-tab"><span>Fonte da tabela inteira: ' + esc(fo) + '</span> ' + sel(fo) + '</div>' +
          '<div class="tabela-rolo"><table class="ref-tab"><thead><tr>' + h + '</tr></thead><tbody>' + tr + '</tbody></table></div>';
      }
      return tabela(t.chave, t.titulo, linhas, t.cols, t.fonte);
    }).join('');
  }

  T.referencias = function (E, U, R) {
    var html = C.cabeca('Dados do app', 'Referências',
      'As tabelas que o app usa nas contas, linha por linha, com a fonte de cada valor. O selo diz de onde o valor vem: norma (norma ou handbook da biblioteca, conferido), CONFERIR (sem documento-fonte conferido) e premissa (escolha declarada).');
    // app só de dutos: os blocos dos dutos de ar e as cláusulas, renumerados
    // app só de água gelada (AG6): só os blocos 1 a 6 (a numeração já é a de origem)
    var lista = X.soDutos ? BLOCOS.filter(function (b) { return b.id.indexOf('ref-ar-') === 0; }).concat(BLOCOS.filter(function (b) { return b.id === 'ref-clausulas'; }))
      : (X.soAgua ? BLOCOS.filter(function (b) { return b.id.indexOf('ref-ar-') !== 0; }) : BLOCOS);
    lista.forEach(function (b, j) {
      var c = contagemBloco(b);
      var frase = b.frase + ' ' + textoContagem(c) + '.';
      html += C.bloco(b.id, X.soDutos || X.soAgua ? j + 1 : b.n, b.titulo, frase, c.total, 'linhas', function () { return corpoBloco(b); });
    });
    html += '<div class="acoes"><a class="botao" href="#/inicio">Voltar ao Início</a><a class="botao" href="#/memorial">Abrir o memorial</a></div>';
    return html;
  };
})(window.HVAC);

</script>
<script>
/* ==== js/interface/app.js ==== */
/* Redes HVAC. Manifesto do app para a casca da plataforma (H.app) e o adaptador da tela para a entrada do motor:
   rotas, trilha, faixa de resumo, arquivo de projeto, validação pelo catálogo de campos, ajustes em cadeia depois de cada
   alteração e as ações das tabelas (novo, duplicar, mover e excluir). O projeto da tela (E.projeto) é a própria entrada do
   motor (M.agua.calcular): a tela não guarda nada além dele. Carrega por último, antes de H.ui.iniciar(). */
(function (H) {
  'use strict';
  var f = H.util.fmt, M = H.motor, TAB = H.dados.tab, CAT = H.dados.campos, T = H.ui.telas, U = H.ui.U, K = H.ui.api;
  var X = H.ui.redes;

  function numero(v) { return typeof v === 'number' && isFinite(v); }
  function chave(id) { return M.rede.chave(id); }

  // ------------------------------------------------------------ cálculo (memorizado pelo texto do projeto)
  var memo = { k: null, R: null };
  function calcular(E) {
    var k = JSON.stringify(E.projeto);
    // os dutos de ar vão junto, em R.dutos: as telas recebem um resultado só
    if (k !== memo.k) { memo = { k: k, R: M.agua.calcular(E.projeto) }; memo.R.dutos = M.dutos.calcular(E.projeto); }
    return memo.R;
  }
  X.calcular = calcular;
  // app só de dutos (sessão DU1): manifesto próprio, montado no fim deste arquivo
  var DUTOS = X.soDutos;
  // app só de água gelada (sessão AG1): manifesto próprio, montado no fim deste arquivo
  var AGUA = X.soAgua;
  // telas em que a faixa e a variação são as dos dutos de ar (Resultados: a do módulo escolhido; no app só de dutos, todas)
  function noAr() { return !AGUA && (DUTOS || U.tela === 'dutos' || U.tela === 'duto' || (U.tela === 'resultados' && U.modulo === 'ar')); }
  // O número cuja variação a faixa mostra: a altura manométrica; nas telas dos dutos, a pressão total do ventilador da rede
  // escolhida. Sem resultado válido devolve NaN, e a faixa não mostra variação.
  function medida(E) {
    var R = calcular(E), x;
    if (noAr()) { x = X.redeAr(E, R); return x && X.validoAr(x.r) && numero(x.r.ventilador.pTotal) ? x.r.ventilador.pTotal : NaN; }
    return X.valido(R) && numero(R.bomba.h) ? R.bomba.h : NaN;
  }

  // ------------------------------------------------------------ faixa de resumo
  function faixaAr(E, R, U) {
    var x = X.redeAr(E, R), r = x ? x.r : null, ok = X.validoAr(r), V = r ? r.ventilador : {}, d = U.delta, delta = '';
    var li = r ? r.lados.insuflamento : null, lr = r ? r.lados.retorno : null;
    function boca(ld) { return ld && ld.bocaCritica ? ld.bocaCritica + ' (' + f.num(ld.dpCritico, 2) + ' Pa)' : '—'; }
    if (ok && numero(d) && Math.abs(d) >= 0.005) { delta = (d > 0 ? '+' : '−') + f.num(Math.abs(d), 2) + ' Pa na pressão total'; }
    return {
      itens: [
        { rotulo: 'Vazão do ventilador', valor: ok && numero(V.q) ? f.num(V.q * 3600, 1) + ' m³/h' : '—' },
        { rotulo: 'Pressão total', valor: ok && numero(V.pTotal) ? f.num(V.pTotal, 2) + ' Pa' : '—' },
        { rotulo: 'Bocas críticas (insuflamento · retorno)', valor: ok ? boca(li) + ' · ' + boca(lr) : '—', sec: true },
        { rotulo: 'Situação' + (r ? ' da rede ' + (r.id || '(sem ID)') : ''), valor: X.textoSituacaoAr(r) }
      ],
      delta: delta,
      link: U.tela === 'dutos' ? null : { href: '#/dutos', texto: 'Ver os dutos' }
    };
  }
  function faixa(E, R, U) {
    if (noAr()) { return faixaAr(E, R, U); }
    var ok = X.valido(R), b = R.bomba, d = U.delta, delta = '';
    if (ok && numero(d) && Math.abs(d) >= 0.0005) { delta = (d > 0 ? '+' : '−') + f.num(Math.abs(d), 3) + ' mca na altura manométrica'; }
    return {
      itens: [
        { rotulo: 'Vazão da bomba', valor: ok ? f.num(b.q, 3) + ' m³/h' : '—' },
        { rotulo: 'Altura manométrica', valor: ok ? f.num(b.h, 3) + ' mca' : '—' },
        { rotulo: 'ΔP do circuito crítico', valor: ok ? f.num(b.dpCritico, 3) + ' kPa · ' + b.terminalCritico : '—', sec: true },
        { rotulo: 'Situação', valor: X.textoSituacao(R) }
      ],
      delta: delta,
      link: U.tela === 'rede' ? null : { href: '#/rede', texto: 'Ver a rede' }
    };
  }

  // ------------------------------------------------------------ validação e ajustes de uma alteração
  // objeto que guarda a chave final de um caminho "projeto.a.b.c", a partir do objeto projeto
  function ponta(projeto, ps) {
    var o = projeto, i;
    for (i = 1; i < ps.length - 1; i++) { o = (o === null || o === undefined) ? undefined : o[ps[i]]; }
    return o;
  }
  // limites do catálogo, para os campos numéricos que a casca lê (o valor chega como foi digitado: em % nos campos de percentual)
  function validar(caminho, v) {
    var def = CAT.de(caminho);
    return def && def.t === 'num' ? CAT.erro(def, def.pct ? v / 100 : v) : '';
  }
  function ajustar(caminho, v) {
    var def = CAT.de(caminho);
    return def && def.pct ? v / 100 : v;
  }
  function trechoDe(P, id) {
    var k = chave(id), i;
    if (k === '') { return null; }
    for (i = 0; i < P.agua.trechos.length; i++) { if (chave(P.agua.trechos[i].id) === k) { return P.agua.trechos[i]; } }
    return null;
  }
  function familiaDe(P, id) {
    var t = trechoDe(P, id), e = t ? TAB.espec(t.especificacao) : null;
    return e ? e.fam : '';
  }
  // concentrações com dados para o fluido escolhido
  function concentracoes(tipo) {
    var nome = M.fluido.nome(tipo);
    return TAB.listaFluidos.filter(function (x) { return x.fluido === nome; }).map(function (x) { return x.conc; });
  }

  /* Depois de cada alteração de campo (a casca já gravou o valor e entrega o valor anterior). Aqui ficam: o texto que é número
     (seletores), os espaços do ID e do montante, e os campos que dependem do que mudou. */
  function aoAlterar(caminho, E, anterior) {
    var def = CAT.de(caminho);
    if (!def) { return; }
    var P = E.projeto, ps = caminho.split('.'), k = ps[ps.length - 1], o = ponta(P, ps), id = X.id(caminho);
    var vAntes = anterior === undefined ? def.p : anterior;
    if (!o) { return; }
    var v = o[k];

    if (def.t === 'txt' && def.apara && typeof v === 'string') { o[k] = v = v.trim(); }
    if (def.t === 'num' && typeof v === 'string') {
      var s = v.trim(), x, erro = '';
      if (s === '') {
        if (def.nulo) { v = null; } else if (def.p !== null) { v = def.p; } else { erro = 'Preencha este campo.'; }   // vazio volta ao padrão
      } else {
        x = f.ler(s);
        if (isNaN(x)) { erro = 'Digite um número (use vírgula para decimais).'; }
        else { erro = CAT.erro(def, x); v = x; }
      }
      if (erro) { o[k] = v = vAntes; U.erros[id] = erro; } else { o[k] = v; delete U.erros[id]; }
    }
    // campo com padrão não fica vazio: vazio volta ao padrão
    if (def.t === 'num' && v === null && def.p !== null) { o[k] = v = def.p; }

    if (ps[1] === 'fluido') {
      var fl = P.fluido, cs;
      if (k === 'tipo') {
        cs = concentracoes(fl.tipo);
        if (fl.tipo === 'agua') { fl.concentracao = 0; }
        else if (cs.indexOf(fl.concentracao) < 0 && cs.length) { fl.concentracao = cs[0]; }
      }
      // a base manual exige a temperatura (no motor, vazio valeria 0 °C)
      if (fl.baseT === 'manual' && fl.tManual === null) {
        if (k === 'tManual') { fl.tManual = numero(vAntes) ? vAntes : fl.tAlim; U.erros[id] = 'Com a base manual a temperatura é obrigatória.'; }
        else { fl.tManual = fl.tAlim; }
      }
    }
    if (ps[2] === 'trechos') {
      var t = o, ag = P.agua;
      if (k === 'id' && typeof vAntes === 'string') {
        var ka = chave(vAntes), kn = chave(t.id), usados = 0, livre = true;
        ag.trechos.forEach(function (y) { if (y !== t && chave(y.id) === ka) { usados++; } if (y !== t && chave(y.id) === kn) { livre = false; } });
        // o ID mudou de nome: quem apontava para ele acompanha (só se o nome antigo era de um trecho só e o novo está livre)
        if (ka !== '' && kn !== '' && ka !== kn && usados === 0 && livre) {
          ag.trechos.forEach(function (y) { if (chave(y.montante) === ka) { y.montante = t.id; } });
          ag.conexoes.forEach(function (y) { if (chave(y.trecho) === ka) { y.trecho = t.id; } });
          ag.equipamentos.forEach(function (y) { if (chave(y.trecho) === ka) { y.trecho = t.id; } });
        }
      }
      // DN que não existe na especificação nova: fica vazio, para ser escolhido de novo
      if (k === 'especificacao' && t.dn !== '' && !TAB.tubo(t.especificacao, t.dn)) { t.dn = ''; }
    }
    if (ps[2] === 'conexoes' && k === 'uniao') {
      if (o.item !== '' && !TAB.item(familiaDe(P, o.trecho), o.uniao, o.item)) { o.item = ''; }
    }
    // cadastro de unidades: o ID que muda de nome leva junto quem aponta para ele; o calor sensível editado à mão perde a origem
    if (ps[1] === 'unidades') {
      if (k === 'id' && typeof vAntes === 'string') {
        var ua = chave(vAntes), un = chave(o.id), outrasU = 0, livreU = true;
        P.unidades.forEach(function (y) { if (y !== o && chave(y.id) === ua) { outrasU++; } if (y !== o && chave(y.id) === un) { livreU = false; } });
        if (ua !== '' && un !== '' && ua !== un && outrasU === 0 && livreU) {
          P.ar.redes.forEach(function (y) { if (chave(y.unidade) === ua) { y.unidade = o.id; } });
          P.agua.trechos.forEach(function (y) { if (chave(y.unidade) === ua) { y.unidade = o.id; } });
        }
      }
      if (k === 'calorSensivelW' && v !== vAntes && o.origemArquivo !== '') { o.origemArquivo = ''; o.origemItem = ''; o.origemData = ''; }
    }
    // dutos de ar: o ID do trecho que muda de nome leva junto o montante, as conexões e os componentes da rede dele
    if (ps[1] === 'ar' && ps[2] === 'redes' && ps.length === 7) {
      var rd = P.ar.redes[ps[3]];
      if (rd && ps[4] === 'trechos' && k === 'id' && typeof vAntes === 'string') {
        var da = chave(vAntes), dn = chave(o.id), outrosD = 0, livreD = true;
        rd.trechos.forEach(function (y) { if (y !== o && chave(y.id) === da) { outrosD++; } if (y !== o && chave(y.id) === dn) { livreD = false; } });
        if (da !== '' && dn !== '' && da !== dn && outrosD === 0 && livreD) {
          rd.trechos.forEach(function (y) { if (chave(y.montante) === da) { y.montante = o.id; } });
          rd.singularidades.forEach(function (y) { if (chave(y.trecho) === da) { y.trecho = o.id; } });
          rd.componentes.forEach(function (y) { if (chave(y.trecho) === da) { y.trecho = o.id; } });
        }
      }
      // sem peça da tabela, o lado da peça não vale nada
      if (rd && ps[4] === 'singularidades' && k === 'peca' && o.peca === '') { o.ladoPeca = ''; }
      // v0.9.0: curva sem lado da peça; peça que não é curva sem ângulo, raio e lado que curva; raio fora da lista da curva nova volta ao em uso
      if (rd && ps[4] === 'singularidades' && k === 'peca') {
        var cv = M.curvas.peca(o.peca);
        if (cv) {
          o.ladoPeca = '';
          if (typeof o.raio === 'number' && !M.curvas.raios(H.dados.tab.ar, cv).some(function (r) { return Math.abs(r - o.raio) < 1e-9; })) { o.raio = null; }
          if (o.angulo === 45 && M.curvas.angulos(cv, typeof o.raio === 'number' ? o.raio : cv.raioPadrao).indexOf(45) < 0) { o.angulo = null; }
        } else { o.angulo = null; o.raio = null; o.ladoCurva = ''; }
      }
      // raio de canto interno vivo (3-5, r/W 0,5) só a 90°
      if (rd && ps[4] === 'singularidades' && k === 'raio' && o.angulo === 45) {
        var cr = M.curvas.peca(o.peca);
        if (cr && M.curvas.angulos(cr, o.raio === null ? cr.raioPadrao : o.raio).indexOf(45) < 0) { o.angulo = null; }
      }
    }
  }

  // ------------------------------------------------------------ ações das tabelas
  // alteração de estrutura (fora dos campos): mede a variação, limpa os erros de campo (os índices mudam) e guarda
  function mudar(fn) {
    var E = K.projeto(), a = medida(E), foco = fn(E.projeto.agua, E.projeto);
    U.delta = medida(E) - a; U.erros = {};
    K.guardar();
    return typeof foco === 'string' ? foco : null;
  }
  function indice(el) { return parseInt(el.getAttribute('data-i'), 10); }
  // próximo ID livre a partir de um ID: "T12" -> "T13"; sem número no fim, "A" -> "A-2"
  function proximoId(ag, id) { return proximoIdEm(ag.trechos, id); }
  function proximoIdEm(lista, id) {
    var usados = Object.create(null), m = /^(.*?)(\d+)$/.exec(id), base, n, larg, novo;
    lista.forEach(function (t) { usados[chave(t.id)] = true; });
    if (id === '') { return ''; }
    base = m ? m[1] : id + '-'; n = m ? parseInt(m[2], 10) : 1; larg = m ? m[2].length : 1;
    do { n++; novo = base + ('0000000000' + n).slice(-Math.max(larg, String(n).length)); } while (usados[chave(novo)]);
    return novo;
  }
  // R3 (celular): ação disparada da linha "Mais ações" da tela do trecho (data-seguir): a tela segue o trecho, abre a cópia ou volta à lista
  function seguir(el, hash) { if (el.getAttribute('data-seguir')) { location.hash = hash; } }
  function doTrecho(ag, lista, k) { return lista.filter(function (y) { return chave(y.trecho) === k; }); }
  function plural(q, um, varios) { return q + ' ' + (q === 1 ? um : varios); }

  var ACOES = {
    // Resultados: trecho escolhido na sensibilidade de DN (estado da tela, não vai para o arquivo)
    'sens-trecho': function (el) { U.sens = el.getAttribute('data-valor') || ''; },
    // "voltar ao padrão" grava o padrão do catálogo (a casca gravaria vazio), para o arquivo trazer sempre o valor em uso
    voltar: function (el) {
      var c = el.getAttribute('data-caminho'), def = CAT.de(c);
      K.alterar(c, function (t) { t.o[t.k] = def ? def.p : null; });
      delete U.erros[X.id(c)];
      return X.id(c);
    },
    'novo-projeto': function () {
      if (!window.confirm('Substituir o projeto aberto por um projeto novo, vazio?')) { return; }
      var E = K.projeto();
      E.projeto = M.formato.novo().projeto; U.delta = 0; U.erros = {}; U.importacao = null;
      K.guardar();
      location.hash = '#/projeto';
    },
    'trecho-novo': function () {
      var n = 0, foco = mudar(function (ag) {
        var ult = ag.trechos[ag.trechos.length - 1];
        ag.trechos.push(M.formato.linhaNova('trecho', ult ? { montante: ult.montante, especificacao: ult.especificacao, dn: ult.dn, idaVolta: ult.idaVolta } : {}));
        n = ag.trechos.length;
        return X.id('projeto.agua.trechos.' + (n - 1) + '.id');
      });
      // celular: a tabela não aparece; abre a tela do trecho novo (Francisco, M2)
      if (K.celular()) { location.hash = '#/trecho/' + (n - 1); }
      return foco;
    },
    'trecho-dup': function (el) {
      var i = indice(el);
      seguir(el, '#/trecho/' + (i + 1));
      return mudar(function (ag) {
        var t = ag.trechos[i], k = chave(t.id), novo = JSON.parse(JSON.stringify(t)), primeiro = true, j;
        for (j = 0; j < i; j++) { if (chave(ag.trechos[j].id) === k) { primeiro = false; } }
        novo.id = proximoId(ag, t.id);
        ag.trechos.splice(i + 1, 0, novo);
        if (k !== '' && primeiro) {
          doTrecho(ag, ag.conexoes, k).forEach(function (y) { var c = JSON.parse(JSON.stringify(y)); c.trecho = novo.id; ag.conexoes.push(c); });
          doTrecho(ag, ag.equipamentos, k).forEach(function (y) { var c = JSON.parse(JSON.stringify(y)); c.trecho = novo.id; ag.equipamentos.push(c); });
        }
        return X.id('projeto.agua.trechos.' + (i + 1) + '.id');
      });
    },
    'trecho-del': function (el) {
      var i = indice(el), ag = K.projeto().projeto.agua, t = ag.trechos[i], k = chave(t.id), outros = 0, filhos = 0;
      ag.trechos.forEach(function (y, j) { if (j !== i && chave(y.id) === k) { outros++; } });
      var unico = k !== '' && outros === 0, ncx = unico ? doTrecho(ag, ag.conexoes, k).length : 0, neq = unico ? doTrecho(ag, ag.equipamentos, k).length : 0;
      if (unico) { ag.trechos.forEach(function (y) { if (chave(y.montante) === k) { filhos++; } }); }
      // trecho vazio sai sem pergunta; com conexões, equipamentos ou ramais, a pergunta diz o que vai junto
      if (ncx + neq + filhos > 0) {
        var msg = 'Excluir o trecho ' + t.id + '?' + (ncx + neq ? ' Vão junto ' + plural(ncx, 'conexão', 'conexões') + ' e ' + plural(neq, 'equipamento', 'equipamentos') + '.' : '') +
          (filhos ? ' ' + plural(filhos, 'trecho fica', 'trechos ficam') + ' com o montante apontando para um trecho que não existe.' : '');
        if (!window.confirm(msg)) { return; }
      }
      mudar(function (ag) {
        ag.trechos.splice(i, 1);
        if (unico) {
          ag.conexoes = ag.conexoes.filter(function (y) { return chave(y.trecho) !== k; });
          ag.equipamentos = ag.equipamentos.filter(function (y) { return chave(y.trecho) !== k; });
        }
      });
      seguir(el, '#/rede');
    },
    'trecho-sobe': function (el) { var i = indice(el); mudar(function (ag) { if (i > 0) { ag.trechos.splice(i - 1, 0, ag.trechos.splice(i, 1)[0]); } }); if (i > 0) { seguir(el, '#/trecho/' + (i - 1)); } },
    'trecho-desce': function (el) {
      var i = indice(el), nT = K.projeto().projeto.agua.trechos.length;
      mudar(function (ag) { if (i < ag.trechos.length - 1) { ag.trechos.splice(i + 1, 0, ag.trechos.splice(i, 1)[0]); } });
      if (i < nT - 1) { seguir(el, '#/trecho/' + (i + 1)); }
    },
    'cx-nova': function (el) {
      var i = indice(el);
      return mudar(function (ag, P) {
        var t = ag.trechos[i], un = TAB.unioes(familiaDe(P, t.id));
        ag.conexoes.push(M.formato.linhaNova('conexao', { trecho: t.id, uniao: un[0] || '' }));
        U.cxAberta = ag.conexoes.length - 1;   // R5 (celular): a conexão nova já aparece aberta
        return X.id('projeto.agua.conexoes.' + (ag.conexoes.length - 1) + '.item');
      });
    },
    'cx-del': function (el) { var j = indice(el); U.cxAberta = -1; mudar(function (ag) { ag.conexoes.splice(j, 1); }); },
    // R5 (celular): tocar na linha-resumo abre a conexão (e fecha a que estava aberta); tocar de novo fecha (estado da tela)
    'cx-abrir': function (el) { var j = indice(el); U.cxAberta = U.cxAberta === j ? -1 : j; },
    'eq-novo': function (el) {
      var i = indice(el);
      return mudar(function (ag) {
        ag.equipamentos.push(M.formato.linhaNova('equipamento', { trecho: ag.trechos[i].id }));
        return X.id('projeto.agua.equipamentos.' + (ag.equipamentos.length - 1) + '.descricao');
      });
    },
    'eq-del': function (el) { var j = indice(el); mudar(function (ag) { ag.equipamentos.splice(j, 1); }); },
    // linhas órfãs: conexão ou equipamento de um trecho que não existe (ou sem trecho)
    'orfas-del': function () {
      mudar(function (ag) {
        var ids = Object.create(null);
        ag.trechos.forEach(function (t) { if (chave(t.id) !== '') { ids[chave(t.id)] = true; } });
        ag.conexoes = ag.conexoes.filter(function (y) { return ids[chave(y.trecho)]; });
        ag.equipamentos = ag.equipamentos.filter(function (y) { return ids[chave(y.trecho)]; });
      });
    },
    'estatica-limpar': function (el) {
      var i = indice(el);
      mudar(function (ag) { var k = chave(ag.trechos[i].id); ag.equipamentos.forEach(function (y) { if (chave(y.trecho) === k) { y.alturaEstatica = null; } }); });
    },

    // ---------------- Resultados: módulo mostrado (estado da tela, não vai para o arquivo)
    modulo: function (el) { U.modulo = el.getAttribute('data-valor') === 'ar' ? 'ar' : 'agua'; U.delta = 0; },
    'resultados-ar': function () { U.modulo = 'ar'; U.delta = 0; location.hash = '#/resultados'; },

    // ---------------- cadastro de unidades
    'uni-nova': function () {
      return mudar(function (ag, P) {
        var ult = P.unidades[P.unidades.length - 1];
        P.unidades.push(M.formato.linhaNova('unidade', { id: ult ? proximoIdEm(P.unidades, ult.id) : 'FC-01' }));
        return X.id('projeto.unidades.' + (P.unidades.length - 1) + '.id');
      });
    },
    'uni-dup': function (el) {
      var i = indice(el);
      return mudar(function (ag, P) {
        var novo = JSON.parse(JSON.stringify(P.unidades[i]));
        novo.id = proximoIdEm(P.unidades, novo.id); novo.origemArquivo = ''; novo.origemItem = ''; novo.origemData = '';
        P.unidades.splice(i + 1, 0, novo);
        return X.id('projeto.unidades.' + (i + 1) + '.id');
      });
    },
    'uni-del': function (el) {
      var i = indice(el), P = K.projeto().projeto, uso = X.usoUnidades(P)[i], u = P.unidades[i];
      // unidade em uso: a pergunta diz quem aponta para ela (os apontamentos ficam, e a rede e o trecho avisam)
      if (uso && uso.usos.length && !window.confirm('Excluir a unidade ' + u.id + '? Ela é usada em: ' + uso.usos.join('; ') + '. Quem aponta para ela fica sem a unidade no cadastro.')) { return; }
      mudar(function (ag, P) { P.unidades.splice(i, 1); });
    },
    // importação da carga térmica (importa_ct.js): escolher o arquivo, marcar os itens na janela e gravar os marcados
    'uni-importar': function () { return X.importarCargaTermica(); },
    'ct-marcar': function (el) { return X.importaCT.marcar(el); },
    'ct-so': function (el) { return X.importaCT.so(el); },
    'ct-aplicar': function () { return X.importaCT.aplicar(); },

    // ---------------- dutos de ar: redes
    'rede-sel': function (el) { U.rede = parseInt(el.getAttribute('data-valor'), 10) || 0; U.delta = 0; U.erros = {}; },
    'rede-nova': function () {
      return mudar(function (ag, P) {
        var redes = P.ar.redes, ult = redes[redes.length - 1];
        redes.push(M.formato.redeNova({ id: ult ? proximoIdEm(redes, ult.id) : 'R1' }));
        U.rede = redes.length - 1;
        return X.id('projeto.ar.redes.' + U.rede + '.id');
      });
    },
    'rede-dup': function () {
      var x = redeAtual();
      if (!x) { return; }
      return mudar(function (ag, P) {
        var novo = JSON.parse(JSON.stringify(x.e));
        novo.id = proximoIdEm(P.ar.redes, novo.id);
        P.ar.redes.splice(x.i + 1, 0, novo);
        U.rede = x.i + 1;
        return X.id('projeto.ar.redes.' + U.rede + '.id');
      });
    },
    'rede-del': function () {
      var x = redeAtual();
      if (!x) { return; }
      if (x.e.trechos.length && !window.confirm('Excluir a rede de ar ' + (x.e.id || '(sem ID)') + ', com ' + plural(x.e.trechos.length, 'trecho', 'trechos') + ', as conexões e os componentes dela?')) { return; }
      mudar(function (ag, P) { P.ar.redes.splice(x.i, 1); U.rede = Math.max(0, Math.min(x.i, P.ar.redes.length - 1)); });
    },
    // troca a dimensão dos trechos pela sugerida pelo motor (decisão P5: com confirmação)
    'rede-aplicar': function () {
      var x = redeAtual(), q = 0;
      if (!x) { return; }
      x.r.trechos.forEach(function (t) { if (t.sugestao && !X.sugestaoIgual(t)) { q++; } });
      if (!q || !window.confirm('Trocar a dimensão de ' + plural(q, 'trecho', 'trechos') + ' da rede ' + (x.e.id || '(sem ID)') + ' pela sugerida? As dimensões atuais são substituídas.')) { return; }
      mudar(function () { x.r.trechos.forEach(function (t, i) { if (t.sugestao && !X.sugestaoIgual(t)) { aplicarSugestao(x.e.trechos[i], t); } }); });
    },

    // ---------------- dutos de ar: trechos, conexões e componentes da rede escolhida
    'duto-aplicar': function (el) {
      var x = redeAtual(), i = indice(el), t = x ? x.r.trechos[i] : null;
      if (!t || !t.sugestao || X.sugestaoIgual(t)) { return; }
      if (!window.confirm('Trocar a dimensão do trecho ' + t.id + ' de ' + X.dimAr(t.forma, t.d, t.a, t.b) + ' para ' + X.dimAr(t.forma, t.sugestao.d, t.sugestao.a, t.sugestao.b) + ' mm?')) { return; }
      mudar(function () { aplicarSugestao(x.e.trechos[i], t); });
    },
    'duto-novo': function () {
      var x = redeAtual();
      if (!x) { return; }
      var n = 0, foco = mudar(function () {
        var ts = x.e.trechos, ult = ts[ts.length - 1];
        ts.push(M.formato.linhaNova('arTrecho', ult ? { id: proximoIdEm(ts, ult.id), montante: ult.montante, lado: chave(ult.montante) === '' ? ult.lado : '', forma: ult.forma, material: ult.material } : { lado: 'insuflamento' }));
        n = ts.length;
        return X.id('projeto.ar.redes.' + x.i + '.trechos.' + (n - 1) + '.id');
      });
      // celular: a tabela não aparece; abre a tela do trecho novo (Francisco, M2)
      if (K.celular()) { location.hash = '#/duto/' + (n - 1); }
      return foco;
    },
    'duto-dup': function (el) {
      var x = redeAtual(), i = indice(el);
      if (!x) { return; }
      seguir(el, '#/duto/' + (i + 1));
      return mudar(function () {
        var rd = x.e, t = rd.trechos[i], k = chave(t.id), novo = JSON.parse(JSON.stringify(t)), primeiro = true, j;
        for (j = 0; j < i; j++) { if (chave(rd.trechos[j].id) === k) { primeiro = false; } }
        novo.id = proximoIdEm(rd.trechos, t.id);
        rd.trechos.splice(i + 1, 0, novo);
        if (k !== '' && primeiro) {
          doTrecho(null, rd.singularidades, k).forEach(function (y) { var c = JSON.parse(JSON.stringify(y)); c.trecho = novo.id; rd.singularidades.push(c); });
          doTrecho(null, rd.componentes, k).forEach(function (y) { var c = JSON.parse(JSON.stringify(y)); c.trecho = novo.id; rd.componentes.push(c); });
        }
        return X.id('projeto.ar.redes.' + x.i + '.trechos.' + (i + 1) + '.id');
      });
    },
    'duto-del': function (el) {
      var x = redeAtual(), i = indice(el);
      if (!x) { return; }
      var rd = x.e, t = rd.trechos[i], k = chave(t.id), outros = 0, filhos = 0;
      rd.trechos.forEach(function (y, j) { if (j !== i && chave(y.id) === k) { outros++; } });
      var unico = k !== '' && outros === 0, ns = unico ? doTrecho(null, rd.singularidades, k).length : 0, nc = unico ? doTrecho(null, rd.componentes, k).length : 0;
      if (unico) { rd.trechos.forEach(function (y) { if (chave(y.montante) === k) { filhos++; } }); }
      if (ns + nc + filhos > 0) {
        var msg = 'Excluir o trecho ' + t.id + '?' + (ns + nc ? ' Vão junto ' + plural(ns, 'conexão', 'conexões') + ' e ' + plural(nc, 'componente', 'componentes') + '.' : '') +
          (filhos ? ' ' + plural(filhos, 'trecho fica', 'trechos ficam') + ' com o montante apontando para um trecho que não existe.' : '');
        if (!window.confirm(msg)) { return; }
      }
      mudar(function () {
        rd.trechos.splice(i, 1);
        if (unico) {
          rd.singularidades = rd.singularidades.filter(function (y) { return chave(y.trecho) !== k; });
          rd.componentes = rd.componentes.filter(function (y) { return chave(y.trecho) !== k; });
        }
      });
      seguir(el, '#/dutos');
    },
    'duto-sobe': function (el) { var x = redeAtual(), i = indice(el); if (x) { mudar(function () { var ts = x.e.trechos; if (i > 0) { ts.splice(i - 1, 0, ts.splice(i, 1)[0]); } }); if (i > 0) { seguir(el, '#/duto/' + (i - 1)); } } },
    'duto-desce': function (el) {
      var x = redeAtual(), i = indice(el);
      if (!x) { return; }
      var nT = x.e.trechos.length;
      mudar(function () { var ts = x.e.trechos; if (i < ts.length - 1) { ts.splice(i + 1, 0, ts.splice(i, 1)[0]); } });
      if (i < nT - 1) { seguir(el, '#/duto/' + (i + 1)); }
    },
    'sing-nova': function (el) {
      var x = redeAtual(), i = indice(el);
      if (!x) { return; }
      return mudar(function () {
        x.e.singularidades.push(M.formato.linhaNova('arSingularidade', { trecho: x.e.trechos[i].id }));
        U.singAberta = x.e.singularidades.length - 1;   // celular: a conexão nova já aparece aberta
        return X.id('projeto.ar.redes.' + x.i + '.singularidades.' + (x.e.singularidades.length - 1) + '.descricao');
      });
    },
    'sing-del': function (el) { var x = redeAtual(), j = indice(el); if (x) { U.singAberta = -1; mudar(function () { x.e.singularidades.splice(j, 1); }); } },
    // celular: tocar na linha-resumo abre a conexão (e fecha a que estava aberta); tocar de novo fecha (estado da tela)
    'sing-abrir': function (el) { var j = indice(el); U.singAberta = U.singAberta === j ? -1 : j; },
    'comp-novo': function (el) {
      var x = redeAtual(), i = indice(el);
      if (!x) { return; }
      return mudar(function () {
        x.e.componentes.push(M.formato.linhaNova('arComponente', { trecho: x.e.trechos[i].id }));
        return X.id('projeto.ar.redes.' + x.i + '.componentes.' + (x.e.componentes.length - 1) + '.descricao');
      });
    },
    'comp-del': function (el) { var x = redeAtual(), j = indice(el); if (x) { mudar(function () { x.e.componentes.splice(j, 1); }); } },
    'orfas-ar-del': function () {
      var x = redeAtual();
      if (!x) { return; }
      mudar(function () {
        var ids = Object.create(null);
        x.e.trechos.forEach(function (t) { if (chave(t.id) !== '') { ids[chave(t.id)] = true; } });
        x.e.singularidades = x.e.singularidades.filter(function (y) { return ids[chave(y.trecho)]; });
        x.e.componentes = x.e.componentes.filter(function (y) { return ids[chave(y.trecho)]; });
      });
    }
  };
  // rede de ar escolhida, com a entrada (e) e o resultado do motor (r)
  function redeAtual() { var E = K.projeto(); return X.redeAr(E, calcular(E)); }
  // grava no trecho t a dimensão sugerida do resultado y (a forma não muda)
  function aplicarSugestao(t, y) {
    var s = y.sugestao;
    if (M.secao.circular(y.forma)) { t.d = s.d; } else { t.a = s.a; t.b = s.b; }
  }

  // ajuda da bomba existente (AG3): a mesma nos apps de água gelada e completo
  var AJUDA_BOMBA = 'Em Projeto, bloco Bomba, informe a vazão nominal e a altura da bomba existente, do catálogo, na vazão e na rotação nominais. A vazão da rede (a da bomba, sem a margem) é comparada com a nominal, ' +
    'com a tolerância do campo; a altura de projeto (circuito crítico mais a margem), com a altura da bomba, em metros de coluna. A comparação é no ponto nominal, sem a curva da bomba. Vazios, nada é comparado.';

  // ------------------------------------------------------------ manifesto
  // Os parâmetros de teste ?digitar=<id do campo>:<valor> e ?despejar=1, usados pelo testes\conferir.ps1, são da casca (plataforma v0.3.0).
  H.app = {
    id: 'redes',
    nome: 'Redes HVAC',
    rotuloVersao: 'água gelada e dutos de ar · v' + H.versao,
    chave: 'hvac.redes.v1',
    paletaDica: 'Digite um comando ou o ID de um trecho',
    // sens: trecho escolhido na sensibilidade de DN (Resultados); rede e duto: rede de ar e trecho de ar escolhidos; modulo: o que Resultados mostra;
    // cxAberta e singAberta: conexão da água e conexão do duto abertas no celular (índice na lista do projeto; -1 = nenhuma)
    estado: { amb: 0, aberto: { ident: true, fluido: true, arPrem: true, arMet: true }, sens: '', rede: 0, duto: 0, modulo: 'agua', cxAberta: -1, singAberta: -1 },
    rotas: {
      inicio: { tela: T.inicio },
      projeto: { tela: T.projeto, faixa: true },
      unidades: { tela: T.unidades, larga: true },
      rede: { tela: T.rede, faixa: true, larga: true },
      trecho: { tela: T.trecho, indice: 'amb', passo: 'rede', faixa: true, larga: true },   // unidade de trabalho: o trecho (#/trecho/N)
      dutos: { tela: T.dutos, faixa: true, larga: true },
      duto: { tela: T.duto, indice: 'duto', passo: 'dutos', faixa: true, larga: true },    // trecho N da rede de ar escolhida (#/duto/N)
      resultados: { tela: T.resultados, faixa: true, larga: true },
      memorial: { tela: T.memorial, larga: true, imprime: true },
      referencias: { tela: T.referencias, larga: true }   // fora da trilha: atalho no Início e na paleta de comandos
    },
    // seis passos: os subtítulos são curtos, para caberem a 1 366 px (o app.css corta o que passar)
    trilha: [
      { r: 'projeto', t: 'Projeto', s: function (E) { var fl = E.projeto.fluido; return X.nomeFluido(fl) + ' · ' + f.campo(fl.tAlim, 1) + ' → ' + f.campo(fl.tRet, 1) + ' °C'; },
        pend: function (E, R) { return !R.premissas.ok; } },
      { r: 'unidades', t: 'Unidades', s: function (E) { var q = (E.projeto.unidades || []).length; return q ? X.plural(q, 'unidade', 'unidades') : 'nenhuma'; } },
      { r: 'rede', t: 'Água gelada', s: function (E, R) { return X.plural(R.contagem.trechos, 'trecho', 'trechos') + (R.contagem.dados ? ' · ' + R.contagem.dados + ' com erro' : ''); },
        pend: function (E, R) { return R.contagem.dados > 0 || (R.contagem.trechos === 0 && R.dutos.contagem.trechos === 0); } },
      { r: 'dutos', t: 'Dutos de ar', s: function (E, R) { var c = R.dutos.contagem; return X.plural(c.trechos, 'trecho', 'trechos') + (c.dados ? ' · ' + c.dados + ' com erro' : ''); },
        pend: function (E, R) { return R.dutos.contagem.dados > 0 || (R.contagem.trechos === 0 && R.dutos.contagem.trechos === 0); } },
      { r: 'resultados', t: 'Resultados', s: function (E, R) {
        var x = X.redeAr(E, R), p = x && X.validoAr(x.r) && numero(x.r.ventilador.pTotal) ? f.num(x.r.ventilador.pTotal, 0) + ' Pa' : '';
        return (X.valido(R) ? f.num(R.bomba.h, 2) + ' mca' : '') + (X.valido(R) && p ? ' · ' : '') + p || '—';
      } },
      { r: 'memorial', t: 'Memorial', s: function (E, R) { var q = X.pendencias(E, R).length; return q ? X.plural(q, 'item a ver', 'itens a ver') : 'pronto para emitir'; } }
    ],
    arquivo: {
      formato: M.formato.FORMATO,
      versao: M.formato.VERSAO_FORMATO,
      abrir: M.formato.abrir,
      exemplo: M.formato.exemplo,
      textoRelatorio: M.formato.texto,
      // bloco "resultados": vai no arquivo salvo para quem o lê fora do app; ao abrir é ignorado (o app recalcula)
      aoSalvar: function (E, R) { return { resultados: M.formato.resultados(E, R, R.dutos) }; }
    },
    calcular: calcular,
    medida: medida,
    faixa: faixa,
    conta: X.conta,
    validar: validar,
    ajustar: ajustar,
    aoAlterar: aoAlterar,
    acoes: ACOES,
    parametros: {
      sens: function (valor, U) { try { U.sens = decodeURIComponent(valor); } catch (e) { U.sens = ''; } },   // ?sens=<ID>: trecho da sensibilidade de DN
      rede: function (valor, U) { U.rede = parseInt(valor, 10) || 0; },                                       // ?rede=<N>: rede de ar escolhida (a partir de 0)
      modulo: function (valor, U) { U.modulo = valor === 'ar' ? 'ar' : 'agua'; },                             // ?modulo=ar: Resultados dos dutos
      'importar-ct': function (valor) { X.importaCT.parametro(valor); },                                      // ?importar-ct=<base64>: janela da importação da carga térmica (teste)
      ct: function (valor) { X.importaCT.comando(valor); },                                                   // ?ct=aplicar | so-ambiente | so-conjunto: botão da janela da importação (teste)
      confirmar: function (valor) { if (valor === 'sim') { window.confirm = function () { return true; }; } } // ?confirmar=sim: responde "sim" às confirmações (teste: o Edge sem janela trava nelas)
    },
    comandos: function (E) {
      var lista = [{ t: 'Ir para o Início', fn: function () { location.hash = '#/inicio'; } },
                   { t: 'Abrir as Unidades (cadastro dos equipamentos)', fn: function () { location.hash = '#/unidades'; } },
                   { t: 'Abrir os Dutos de ar', fn: function () { location.hash = '#/dutos'; } },
                   { t: 'Abrir as Referências (tabelas de dados e fontes)', fn: function () { location.hash = '#/referencias'; } }];
      E.projeto.agua.trechos.forEach(function (t, i) {
        if (chave(t.id) !== '') { lista.push({ t: 'Abrir o trecho ' + t.id + (t.descricao ? ' · ' + t.descricao : ''), fn: function () { location.hash = '#/trecho/' + i; } }); }
      });
      ((E.projeto.ar || {}).redes || []).forEach(function (rd, j) {
        rd.trechos.forEach(function (t, i) {
          if (chave(t.id) !== '') {
            lista.push({ t: 'Abrir o trecho de ar ' + t.id + ' (rede ' + (rd.id || j + 1) + ')' + (t.descricao ? ' · ' + t.descricao : ''), fn: function () { U.rede = j; location.hash = '#/duto/' + i; } });
          }
        });
      });
      return lista;
    },
    ajuda: [
      { titulo: 'Como a rede é montada', html: 'Cada linha é um trecho de tubo com um ID. O campo "montante" diz de qual trecho ele sai; vazio, o trecho sai da bomba. ' +
        'O trecho que não é montante de ninguém é um terminal.' },
      { titulo: 'De onde vem a vazão', html: 'Da vazão informada no trecho; sem ela, da carga em kW pelo ΔT do projeto (a digitada ou, sem ela, o calor total da unidade do trecho); sem as duas, da soma dos ramais, multiplicada pelo fator de diversificação.' },
      { titulo: 'Situação do trecho', html: '"OK"; "REVISAR DN", quando a velocidade ou a perda por metro passam do limite; "DADOS: motivo", quando falta ou está errado um dado. ' +
        'Com erro de dados, a bomba e o circuito crítico não são mostrados.' },
      { titulo: 'Unidades', html: 'Cadastro dos equipamentos (fancoil, built-in, self). O calor total serve à água gelada: o trecho que aponta para a unidade, sem carga digitada, recebe a carga dela. ' +
        'O calor sensível serve aos dutos: é o total que as bocas da rede de ar dividem. O calor sensível pode ser importado do arquivo da carga térmica.' },
      { titulo: 'Bomba existente', html: AJUDA_BOMBA },
      { titulo: 'Como a rede de ar é montada', html: 'Uma rede por ventilador. Cada linha é um trecho de duto com um ID; o "montante" diz de qual trecho ele sai. O trecho com o montante vazio sai do ventilador e pede o lado: ' +
        'insuflamento ou retorno. O trecho que não é montante de ninguém é uma boca.' },
      { titulo: 'De onde vem a vazão de ar', html: 'Da vazão informada no trecho; na boca sem ela, do calor sensível pelo ΔT de insuflamento da rede; no tronco, da soma dos trechos a jusante. ' +
        'O vazamento admissível entra só na vazão do ventilador.' },
      { titulo: 'Dimensão do duto', html: 'A dimensão é do projetista. O app sugere a menor dimensão padrão que atende ao método (perda por metro fixa ou velocidade do primeiro trecho) e, se você mandar, aplica a sugestão ' +
        'a um trecho ou à rede inteira. Situação "REVISAR": velocidade acima do máximo da classe de pressão.' },
      { titulo: 'Selos', html: '"norma": valor de norma ou de handbook, com a fonte. "CONFERIR": valor sem documento-fonte conferido. "premissa": escolha de projeto declarada. ' +
        '"alterado": você trocou o padrão. O selo abre a fonte.' },
      { titulo: 'Arquivo de projeto', html: 'O projeto fica guardado neste navegador. "Salvar arquivo" grava um .json que abre em qualquer computador com o app.' }
    ]
  };

  // ------------------------------------------------------------ manifesto do app só de dutos (DU1 a DU4)
  // Mesmo motor, mesmas telas dos dutos e mesmo formato de arquivo; sem a água gelada (rotas, trilha, paleta e ajuda).
  if (DUTOS) {
    var A = H.app;
    A.id = 'dutos';
    A.nome = 'Dutos HVAC';
    A.rotuloVersao = 'dutos de ar · v' + H.versao;
    A.chave = 'hvac.dutos.v1';   // DU4: o projeto guardado no navegador não se mistura com o do app completo
    A.paletaDica = 'Digite um comando ou o ID de um trecho de ar';
    A.estado.modulo = 'ar';
    delete A.rotas.rede; delete A.rotas.trecho;
    A.trilha = [
      { r: 'projeto', t: 'Projeto', s: function (E, R) { var met = R.dutos.metodo; return met.modo === 'velocidade' ? 'velocidade do 1º trecho' : f.campo(met.paM, 2) + ' Pa/m'; } },
      A.trilha[1],
      { r: 'dutos', t: 'Dutos de ar', s: A.trilha[3].s, pend: function (E, R) { return R.dutos.contagem.dados > 0 || R.dutos.contagem.trechos === 0; } },
      { r: 'resultados', t: 'Resultados', s: function (E, R) { var x = X.redeAr(E, R); return x && X.validoAr(x.r) && numero(x.r.ventilador.pTotal) ? f.num(x.r.ventilador.pTotal, 0) + ' Pa' : '—'; } },
      A.trilha[5]
    ];
    // DU3: a água do arquivo é descartada, com a linha no relatório de importação
    A.arquivo.abrir = M.formato.abrirDutos;
    A.arquivo.exemplo = M.formato.exemploDutos;
    A.parametros.modulo = function (valor, U) { U.modulo = 'ar'; };
    A.comandos = function (E) {
      var lista = [{ t: 'Ir para o Início', fn: function () { location.hash = '#/inicio'; } },
                   { t: 'Abrir as Unidades (cadastro dos equipamentos)', fn: function () { location.hash = '#/unidades'; } },
                   { t: 'Abrir os Dutos de ar', fn: function () { location.hash = '#/dutos'; } },
                   { t: 'Abrir as Referências (tabelas de dados e fontes)', fn: function () { location.hash = '#/referencias'; } }];
      ((E.projeto.ar || {}).redes || []).forEach(function (rd, j) {
        rd.trechos.forEach(function (t, i) {
          if (chave(t.id) !== '') {
            lista.push({ t: 'Abrir o trecho de ar ' + t.id + ' (rede ' + (rd.id || j + 1) + ')' + (t.descricao ? ' · ' + t.descricao : ''), fn: function () { U.rede = j; location.hash = '#/duto/' + i; } });
          }
        });
      });
      return lista;
    };
    A.ajuda = [
      { titulo: 'Para que serve', html: 'Readequar as linhas de dutos quando o layout muda e o equipamento fica. Lance as bocas com a vazão de cada recinto; o app sugere a dimensão de cada trecho pelo método da perda de carga constante, ' +
        'verifica a velocidade, o ruído e a perda por metro, e compara a rede nova com a vazão nominal e a pressão estática disponível do equipamento.' },
      { titulo: 'Unidades', html: 'Cadastro dos equipamentos (fancoil, built-in, self). O calor sensível é o total que as bocas da rede de ar dividem; pode ser importado do arquivo da carga térmica.' },
      { titulo: 'Equipamento existente', html: 'Na rede de ar, informe a vazão nominal e a pressão estática externa disponível do catálogo. A vazão do ventilador (dutos mais vazamento) é comparada com a nominal, com a tolerância dos Critérios dos dutos; ' +
        'a pressão disponível, com a pressão estática da rede (com a velocidade na descarga) ou, sem ela, com a total.' }
    ].concat(A.ajuda.slice(5).filter(function (a) { return a.titulo !== 'Arquivo de projeto'; })).concat([
      { titulo: 'Arquivo de projeto', html: 'O projeto fica guardado neste navegador. "Salvar arquivo" grava um .json que abre aqui e no app Redes HVAC Web. Um arquivo com rede de água gelada abre aqui sem ela: a água é descartada e o relatório de importação avisa.' }
    ]);
  }

  // ------------------------------------------------------------ manifesto do app só de água gelada (AG1 a AG8)
  // Mesmo motor, mesmas telas da água e mesmo formato de arquivo; sem os dutos de ar (rotas, trilha, paleta e ajuda).
  if (AGUA) {
    var G = H.app, trilhaGeral = G.trilha, ajudaGeral = G.ajuda;
    G.id = 'agua';
    G.nome = 'Água Gelada HVAC';
    G.rotuloVersao = 'água gelada · v' + H.versao;
    G.chave = 'hvac.agua.v1';   // AG8: o projeto guardado no navegador não se mistura com o dos outros apps
    G.paletaDica = 'Digite um comando ou o ID de um trecho';
    G.estado.modulo = 'agua';
    delete G.rotas.dutos; delete G.rotas.duto;
    G.trilha = [
      trilhaGeral[0],
      trilhaGeral[1],
      { r: 'rede', t: 'Água gelada', s: trilhaGeral[2].s, pend: function (E, R) { return R.contagem.dados > 0 || R.contagem.trechos === 0; } },
      { r: 'resultados', t: 'Resultados', s: function (E, R) { return X.valido(R) ? f.num(R.bomba.h, 2) + ' mca' : '—'; } },
      trilhaGeral[5]
    ];
    // AG8: as redes de ar do arquivo são descartadas, com a linha no relatório de importação
    G.arquivo.abrir = M.formato.abrirAgua;
    G.arquivo.exemplo = M.formato.exemploAgua;
    G.parametros.modulo = function (valor, U) { U.modulo = 'agua'; };
    G.comandos = function (E) {
      var lista = [{ t: 'Ir para o Início', fn: function () { location.hash = '#/inicio'; } },
                   { t: 'Abrir as Unidades (cadastro dos equipamentos)', fn: function () { location.hash = '#/unidades'; } },
                   { t: 'Abrir a Água gelada', fn: function () { location.hash = '#/rede'; } },
                   { t: 'Abrir as Referências (tabelas de dados e fontes)', fn: function () { location.hash = '#/referencias'; } }];
      E.projeto.agua.trechos.forEach(function (t, i) {
        if (chave(t.id) !== '') { lista.push({ t: 'Abrir o trecho ' + t.id + (t.descricao ? ' · ' + t.descricao : ''), fn: function () { location.hash = '#/trecho/' + i; } }); }
      });
      return lista;
    };
    G.ajuda = [
      { titulo: 'Para que serve', html: 'Dimensionar ou readequar a rede de água gelada e conferir a bomba existente. Lance os trechos com a carga ou a vazão de cada terminal; o app calcula a perda de carga, o circuito crítico, ' +
        'a altura da bomba e o balanceamento, verifica a velocidade e a perda por metro de cada DN e compara a rede com a vazão nominal e a altura da bomba que fica.' },
      ajudaGeral[0], ajudaGeral[1], ajudaGeral[2],
      { titulo: 'Unidades', html: 'Cadastro dos equipamentos (fancoil, built-in, self). O calor total define a vazão de água: o trecho que aponta para a unidade, sem carga digitada, recebe a carga dela. ' +
        'A importação da carga térmica traz o ID, a descrição e a origem; o calor total é digitado.' },
      { titulo: 'Bomba existente', html: AJUDA_BOMBA },
      ajudaGeral[8],
      { titulo: 'Arquivo de projeto', html: 'O projeto fica guardado neste navegador. "Salvar arquivo" grava um .json que abre aqui e nos apps Redes HVAC Web e Dutos HVAC Web. Um arquivo com rede de dutos de ar abre aqui sem ela: ' +
        'os dutos são descartados e o relatório de importação avisa. Para manter os dutos, abra o arquivo no app Redes HVAC Web.' }
    ];
  }
})(window.HVAC);

</script>
<script>window.HVAC.ui.iniciar();</script>
</body>
</html>
